<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>How to Troubleshoot Medical Device Accessories | Jake Troubleshoots</title>
  <meta name="datePublished" content="2026-08-13">
  <meta name="dateModified" content="2026-09-06">
  <meta name="description" content="A practical guide to determining whether a medical-equipment problem follows a sensor, cable, module, probe, hose, battery, or other accessory.">
  <link rel="stylesheet" href="../style.css?v=20260919">
  <link rel="icon" type="image/x-icon" href="../images/favicon.ico">
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}gtag('js',new Date());gtag('config','G-1L34E3TJL6');</script>
  <script async src="https://pagead2.googlesyndication.com/pagead/js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/biomed-basics/how-to-troubleshoot-medical-device-accessories.html" />
  <script src="../social-links.js" defer></script>
</head>
<body class="biomed-article">
<a class="skip-link" href="#page-heading">Skip to content</a>
<header>
  <a href="../index.html" class="site-logo"><img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon"><span class="logo-text">Jake Troubleshoots</span></a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>
<section class="hero">
  <h1 id="page-heading" tabindex="-1">How to Troubleshoot Medical Device Accessories</h1>
  <p>How to determine whether the problem is in the main device or in the sensor, cable, module, probe, hose, battery, or other accessory attached to it</p>
  <p style="max-width:760px; margin:10px auto 0; font-size:0.95em;">A lot of medical equipment problems are not actually problems with the main device.</p>
  <p style="max-width:760px; margin:10px auto 0; font-size:0.9em;">Published August 13, 2026 · Revised September 6, 2026</p>
  <div class="hero-buttons" style="margin-top:20px; display:flex; justify-content:center; gap:12px; flex-wrap:wrap;"><a href="../biomed-basics.html" class="hero-button">Back to Biomed Basics</a></div>
</section>
<main>
  <section class="content-box" id="what-this-page-explains">
    <h3>What This Page Explains</h3>
    <p>This page covers:</p>
    <ul>
      <li>Why accessories fail</li>
      <li>Accessory versus device failures</li>
      <li>Visual inspection</li>
      <li>Compatibility</li>
      <li>Known-good substitution</li>
      <li>How to make a failure follow the accessory</li>
      <li>Sensors and probes</li>
      <li>Patient cables</li>
      <li>Hoses and pneumatic accessories</li>
      <li>Batteries and power adapters</li>
      <li>Modules and detachable components</li>
      <li>Accessory recognition problems</li>
      <li>Intermittent accessory failures</li>
      <li>When the accessory is not actually the problem</li>
      <li>Common mistakes</li>
    </ul>
  </section>

  <section class="content-box" id="the-simple-version">
    <h3>The Simple Version</h3>
    <p>When a device depends on a removable sensor, cable, probe, hose, battery, or module, the fastest useful question is whether the problem follows that accessory or stays with the device. A controlled swap with a compatible known-good accessory can separate those two possibilities without opening the equipment or guessing at an internal board.</p>
    <p>For example, if a suspect sensor fails on Monitor A, a known-good sensor works on Monitor A, and the suspect sensor also fails on Monitor B, the failure has followed the sensor. That is strong evidence against both monitors, but it is not permission to skip inspection: verify compatibility, connector condition, cleaning residue, and the final repair with the manufacturer-required functional test.</p>
  </section>

  <section class="content-box" id="why-accessories-fail-so-often">
    <h3>Why Accessories Fail So Often</h3>
    <p>Accessories usually experience much more physical handling than internal components.</p>
    <p>They are:</p>
    <ul>
      <li>Plugged and unplugged</li>
      <li>Dropped</li>
      <li>Twisted</li>
      <li>Cleaned</li>
      <li>Stretched</li>
      <li>Wrapped</li>
      <li>Rolled over</li>
      <li>Exposed to fluids</li>
      <li>Moved between rooms</li>
      <li>Stored poorly</li>
    </ul>
    <p>That makes them common failure points.</p>
  </section>

  <section class="content-box" id="start-outside-the-device">
    <h3>Start Outside the Device</h3>
    <p>If the problem involves an accessory, resist the urge to immediately open the equipment.</p>
    <p>Start with the external path.</p>
    <p>Example:</p>
    <p>SpO2 not reading.</p>
    <p>Before considering the SpO2 board, check:</p>
    <ul>
      <li>Sensor</li>
      <li>Extension cable</li>
      <li>Connector</li>
      <li>Compatibility</li>
      <li>Setup</li>
    </ul>
    <p>A simple accessory failure can look exactly like an internal electronics problem.</p>
  </section>

  <section class="content-box" id="identify-the-accessory">
    <h3>Identify the Accessory</h3>
    <p>Know exactly what you are working with.</p>
    <p>Check:</p>
    <ul>
      <li>Manufacturer</li>
      <li>Model or part number</li>
      <li>Connector type</li>
      <li>Revision</li>
      <li>Intended device compatibility</li>
    </ul>
    <p>Two accessories may look identical and still be electronically different.</p>
  </section>

  <section class="content-box" id="compatibility-matters">
    <h3>Compatibility Matters</h3>
    <p>A connector physically fitting does not prove compatibility.</p>
    <p>Accessories may contain:</p>
    <ul>
      <li>Different pinouts</li>
      <li>Identification chips</li>
      <li>Calibration information</li>
      <li>Different resistance values</li>
      <li>Different communication protocols</li>
    </ul>
    <p>The device may reject an incompatible accessory even if it plugs in perfectly.</p>
  </section>

  <section class="content-box" id="not-recognized-does-not-automatically-mean-bad-accessory">
    <h3>“Not Recognized” Does Not Automatically Mean Bad Accessory</h3>
    <p>Suppose a monitor displays:</p>
    <blockquote><p>Sensor Not Recognized</p></blockquote>
    <p>Possible causes include:</p>
    <ul>
      <li>Bad sensor</li>
      <li>Wrong sensor</li>
      <li>Damaged cable</li>
      <li>Dirty contacts</li>
      <li>Bent pin</li>
      <li>Device connector failure</li>
      <li>Software incompatibility</li>
      <li>Internal interface problem</li>
    </ul>
    <p>The message identifies a communication problem.</p>
    <p>It does not automatically identify the failed part.</p>
  </section>

  <section class="content-box" id="start-with-visual-inspection">
    <h3>Start With Visual Inspection</h3>
    <p>Inspect the accessory for:</p>
    <ul>
      <li>Cracks</li>
      <li>Fraying</li>
      <li>Cuts</li>
      <li>Kinks</li>
      <li>Burn marks</li>
      <li>Missing pieces</li>
      <li>Bent pins</li>
      <li>Corrosion</li>
      <li>Fluid</li>
      <li>Damaged strain relief</li>
      <li>Loose housings</li>
    </ul>
    <p>Look carefully at the connector.</p>
    <p>Accessory failures are often visible if you know where to look.</p>
  </section>

  <section class="content-box" id="check-the-connection">
    <h3>Check the Connection</h3>
    <p>Make sure the accessory is fully seated.</p>
    <p>Some connectors:</p>
    <ul>
      <li>Click</li>
      <li>Twist</li>
      <li>Screw</li>
      <li>Lock</li>
    </ul>
    <p>A partially connected accessory may:</p>
    <ul>
      <li>Power on</li>
      <li>Be detected intermittently</li>
      <li>Lose communication</li>
      <li>Drop the signal</li>
    </ul>
    <p>Reseat it according to manufacturer procedure.</p>
  </section>

  <section class="content-box" id="known-good-substitution">
    <h3>Known-Good Substitution</h3>
    <p>This is usually the fastest way to isolate an accessory problem.</p>
    <p>Use a compatible accessory that you have reason to trust.</p>
    <p>Then repeat the exact same test.</p>
    <h4>Suspect accessory fails</h4>
    <h4>Known-good accessory works</h4>
    <p>Now the accessory becomes much more likely.</p>
  </section>

  <section class="content-box" id="cross-test-when-possible">
    <h3>Cross-Test When Possible</h3>
    <p>The strongest comparison is often:</p>
    <p>Suspect accessory on Device A:</p>
    <p>Fails.</p>
    <p>Known-good accessory on Device A:</p>
    <p>Passes.</p>
    <p>Suspect accessory on Device B:</p>
    <p>Fails.</p>
    <p>Now the failure clearly follows the accessory.</p>
  </section>

  <section class="content-box" id="sensors-and-probes">
    <h3>Sensors and Probes</h3>
    <p>Examples include:</p>
    <ul>
      <li>SpO2 sensors</li>
      <li>Temperature probes</li>
      <li>Flow sensors</li>
      <li>Oxygen sensors</li>
      <li>Pressure sensors</li>
    </ul>
    <p>A sensor may fail because of:</p>
    <ul>
      <li>Cable damage</li>
      <li>Contamination</li>
      <li>Electronics</li>
      <li>Calibration</li>
      <li>Wear</li>
    </ul>
    <p>Test with a known-good compatible sensor when appropriate.</p>
  </section>

  <section class="content-box" id="spo2-example">
    <h3>SpO2 Example</h3>
    <p>Complaint:</p>
    <blockquote><p>No saturation reading.</p></blockquote>
    <p>Original sensor:</p>
    <p>Not detected.</p>
    <p>Known-good sensor:</p>
    <p>Works immediately.</p>
    <p>Original sensor on another monitor:</p>
    <p>Still not detected.</p>
    <p>The failure follows the sensor.</p>
    <p>No need to replace the monitor's SpO2 module.</p>
  </section>

  <section class="content-box" id="temperature-probe-example">
    <h3>Temperature Probe Example</h3>
    <p>Probe reads:</p>
    <p>42°C</p>
    <p>in a known 37°C reference.</p>
    <p>Known-good probe on same monitor:</p>
    <p>37°C.</p>
    <p>Original probe on another monitor:</p>
    <p>42°C.</p>
    <p>The probe is the problem.</p>
  </section>

  <section class="content-box" id="patient-cables">
    <h3>Patient Cables</h3>
    <p>Patient cables are extremely common failure points.</p>
    <p>Examples:</p>
    <ul>
      <li>ECG trunk cables</li>
      <li>ECG lead wires</li>
      <li>Defibrillator therapy cables</li>
      <li>SpO2 extension cables</li>
    </ul>
    <p>Symptoms may include:</p>
    <ul>
      <li>Artifact</li>
      <li>Lead-off</li>
      <li>Missing waveform</li>
      <li>Intermittent signal</li>
      <li>Sensor not recognized</li>
    </ul>
    <p>Always consider the cable before opening the main device.</p>
  </section>

  <section class="content-box" id="lead-sets">
    <h3>Lead Sets</h3>
    <p>Sometimes only part of the cable assembly is bad.</p>
    <p>ECG may show:</p>
    <ul>
      <li>One missing lead</li>
      <li>Intermittent lead-off</li>
      <li>Artifact on one channel</li>
    </ul>
    <p>Swap the lead set independently from the trunk cable if the design allows.</p>
    <p>That helps isolate which piece is failing.</p>
  </section>

  <section class="content-box" id="hoses-and-pneumatic-accessories">
    <h3>Hoses and Pneumatic Accessories</h3>
    <p>Accessories do not have to be electrical.</p>
    <p>Examples:</p>
    <ul>
      <li>NIBP hoses</li>
      <li>Cuffs</li>
      <li>Ventilator circuits</li>
      <li>Gas sampling lines</li>
      <li>Pressure tubing</li>
    </ul>
    <p>Possible failures include:</p>
    <ul>
      <li>Leaks</li>
      <li>Kinks</li>
      <li>Blockage</li>
      <li>Cracks</li>
      <li>Loose fittings</li>
    </ul>
    <p>These can create symptoms that look like internal pump, valve, or sensor failures.</p>
  </section>

  <section class="content-box" id="nibp-example">
    <h3>NIBP Example</h3>
    <p>Complaint:</p>
    <blockquote><p>Cuff will not inflate.</p></blockquote>
    <p>Pump runs.</p>
    <p>Known-good cuff and hose:</p>
    <p>Inflates normally.</p>
    <p>Original hose:</p>
    <p>Leaks near connector.</p>
    <p>The NIBP module was fine.</p>
  </section>

  <section class="content-box" id="co2-sampling-lines">
    <h3>CO2 Sampling Lines</h3>
    <p>A CO2 monitor may show:</p>
    <ul>
      <li>No waveform</li>
      <li>Sampling error</li>
      <li>Occlusion</li>
      <li>Slow response</li>
    </ul>
    <p>Before blaming the pump or CO2 module, inspect:</p>
    <ul>
      <li>Sampling line</li>
      <li>Water trap</li>
      <li>Filter</li>
      <li>Connector</li>
      <li>Blockage</li>
    </ul>
    <p>The accessory path matters.</p>
  </section>

  <section class="content-box" id="ventilator-circuits">
    <h3>Ventilator Circuits</h3>
    <p>A patient circuit can create:</p>
    <ul>
      <li>Leak alarms</li>
      <li>Low tidal volume</li>
      <li>Pressure problems</li>
      <li>Failed pre-use checks</li>
    </ul>
    <p>Before replacing internal valves or sensors, inspect the circuit and test with a known-good setup when appropriate.</p>
  </section>

  <section class="content-box" id="batteries">
    <h3>Batteries</h3>
    <p>Batteries are technically accessories in many devices.</p>
    <p>Possible symptoms:</p>
    <ul>
      <li>Short runtime</li>
      <li>Not charging</li>
      <li>Not recognized</li>
      <li>Unexpected shutdown</li>
      <li>Swelling</li>
    </ul>
    <p>Use a known-good battery to isolate the charging system from the battery itself.</p>
  </section>

  <section class="content-box" id="battery-example">
    <h3>Battery Example</h3>
    <p>Original battery:</p>
    <p>Device shuts off after ten minutes.</p>
    <p>Known-good battery:</p>
    <p>Runs normally.</p>
    <p>Original battery also has poor capacity on analyzer.</p>
    <p>Strong evidence for battery failure.</p>
  </section>

  <section class="content-box" id="power-adapters">
    <h3>Power Adapters</h3>
    <p>External power supplies can create:</p>
    <ul>
      <li>No power</li>
      <li>No charging</li>
      <li>Random shutdown</li>
      <li>Intermittent operation</li>
    </ul>
    <p>Check:</p>
    <ul>
      <li>Output voltage</li>
      <li>Connector</li>
      <li>Cable</li>
      <li>Correct model</li>
    </ul>
    <p>A main device may be fine while the adapter is failing.</p>
  </section>

  <section class="content-box" id="modules">
    <h3>Modules</h3>
    <p>Modern equipment often uses detachable modules.</p>
    <p>Examples:</p>
    <ul>
      <li>Gas modules</li>
      <li>NIBP modules</li>
      <li>SpO2 modules</li>
      <li>Acquisition modules</li>
      <li>Communication modules</li>
    </ul>
    <p>Modules can often be excellent diagnostic candidates for known-good swaps.</p>
    <p>But verify compatibility first.</p>
  </section>

  <section class="content-box" id="module-recognition-problems">
    <h3>Module Recognition Problems</h3>
    <p>A device may display:</p>
    <blockquote><p>Module Not Recognized</p></blockquote>
    <p>Possible causes:</p>
    <ul>
      <li>Module</li>
      <li>Connector</li>
      <li>Backplane</li>
      <li>Software</li>
      <li>Power</li>
      <li>Bent pin</li>
    </ul>
    <p>If several known-good modules fail in the same slot, stop blaming the modules.</p>
    <p>The problem probably stays with the host device.</p>
  </section>

  <section class="content-box" id="docks-and-cradles">
    <h3>Docks and Cradles</h3>
    <p>A docking station can be part of the accessory path.</p>
    <p>Problems may involve:</p>
    <ul>
      <li>Charging</li>
      <li>Communication</li>
      <li>Network</li>
      <li>Mechanical connection</li>
    </ul>
    <p>Try the device in another known-good dock.</p>
    <p>Then try a known-good device in the suspect dock.</p>
    <p>That quickly isolates which side is failing.</p>
  </section>

  <section class="content-box" id="remote-controls-and-footswitches">
    <h3>Remote Controls and Footswitches</h3>
    <p>Accessories like:</p>
    <ul>
      <li>Bed remotes</li>
      <li>Surgical footswitches</li>
      <li>Table hand controls</li>
    </ul>
    <p>can create symptoms that look like main-device failures.</p>
    <p>If the device works from local controls but not the remote, investigate the remote and cable before the control board.</p>
  </section>

  <section class="content-box" id="intermittent-accessories">
    <h3>Intermittent Accessories</h3>
    <p>Accessories often fail only when moved.</p>
    <p>Test for:</p>
    <ul>
      <li>Flex</li>
      <li>Rotation</li>
      <li>Connector movement</li>
      <li>Strain relief movement</li>
    </ul>
    <p>Watch the affected signal.</p>
    <p>If the problem appears consistently when the accessory moves, you may have your answer.</p>
  </section>

  <section class="content-box" id="cleaning-damage">
    <h3>Cleaning Damage</h3>
    <p>Accessories are cleaned frequently.</p>
    <p>Over time, inappropriate chemicals may damage:</p>
    <ul>
      <li>Plastic</li>
      <li>Adhesives</li>
      <li>Seals</li>
      <li>Cable insulation</li>
      <li>Optical surfaces</li>
    </ul>
    <p>If several accessories fail the same way, look at the cleaning process.</p>
  </section>

  <section class="content-box" id="fluid-contamination">
    <h3>Fluid Contamination</h3>
    <p>Fluid can enter:</p>
    <ul>
      <li>Sensor connectors</li>
      <li>Cable ends</li>
      <li>Modules</li>
    </ul>
    <p>This can create:</p>
    <ul>
      <li>Corrosion</li>
      <li>Intermittent connection</li>
      <li>Short circuits</li>
      <li>Recognition failure</li>
    </ul>
    <p>Dry-looking does not always mean undamaged.</p>
  </section>

  <section class="content-box" id="accessory-storage">
    <h3>Accessory Storage</h3>
    <p>Poor storage can create repeated failures.</p>
    <p>Examples:</p>
    <ul>
      <li>Tight cable wrapping</li>
      <li>Heavy equipment on probes</li>
      <li>Sensors hanging by cords</li>
      <li>Hoses kinked in drawers</li>
    </ul>
    <p>If the same accessories keep failing, investigate how they are handled.</p>
  </section>

  <section class="content-box" id="do-not-call-every-accessory-disposable">
    <h3>Do Not Call Every Accessory Disposable</h3>
    <p>Some clinical accessories are disposable.</p>
    <p>Others are reusable.</p>
    <p>Some are reusable for a limited life.</p>
    <p>Know the manufacturer classification.</p>
    <p>Do not repeatedly reuse something not designed for it.</p>
  </section>

  <section class="content-box" id="device-vs-accessory-test">
    <h3>Device vs Accessory Test</h3>
    <p>A simple matrix can help.</p>
    <h4>Suspect Accessory + Suspect Device = Fail</h4>
    <p>Not enough information.</p>
    <h4>Known-Good Accessory + Suspect Device = Pass</h4>
    <p>Accessory becomes likely.</p>
    <h4>Suspect Accessory + Known-Good Device = Fail</h4>
    <p>Accessory becomes very likely.</p>
    <h4>Known-Good Accessory + Suspect Device = Fail</h4>
    <p>Device side becomes more likely.</p>
    <p>That is clean isolation.</p>
  </section>

  <section class="content-box" id="when-the-accessory-is-not-the-problem">
    <h3>When the Accessory Is Not the Problem</h3>
    <p>Do not become biased toward accessories either.</p>
    <p>If multiple known-good sensors all fail on one device, investigate:</p>
    <ul>
      <li>Connector</li>
      <li>Power</li>
      <li>Input board</li>
      <li>Software</li>
    </ul>
    <p>Known-good testing should tell you when to move inward.</p>
  </section>

  <section class="content-box" id="multiple-accessories-failing-at-once">
    <h3>Multiple Accessories Failing at Once</h3>
    <p>Suppose a monitor simultaneously loses:</p>
    <ul>
      <li>ECG</li>
      <li>SpO2</li>
      <li>NIBP</li>
    </ul>
    <p>Three accessories probably did not fail at the same exact moment.</p>
    <p>Look for a common point:</p>
    <ul>
      <li>Module rack</li>
      <li>Power supply</li>
      <li>Main board</li>
      <li>Software</li>
    </ul>
    <p>Patterns matter.</p>
  </section>

  <section class="content-box" id="common-mistakes">
    <h3>Common Mistakes</h3>
    <h4>Replacing Main Device Parts First</h4>
    <p>Rule out the accessory path.</p>
    <h4>Assuming a New Accessory Is Good</h4>
    <p>Verify it.</p>
    <h4>Using Incompatible Accessories</h4>
    <p>Physical fit is not enough.</p>
    <h4>Swapping Several Accessories at Once</h4>
    <p>You lose isolation.</p>
    <h4>Ignoring Hoses and Mechanical Accessories</h4>
    <p>Not all accessory failures are electrical.</p>
    <h4>Calling Every “Not Recognized” Message a Bad Sensor</h4>
    <p>Check the communication path.</p>
  </section>

  <section class="content-box" id="a-useful-troubleshooting-question">
    <h3>A Useful Troubleshooting Question</h3>
    <p>Ask:</p>
    <p><strong>Can I make the problem follow the accessory?</strong></p>
    <p>If yes, you have strong evidence.</p>
    <p>If no, ask:</p>
    <p><strong>Does it stay with the device even when the accessory changes?</strong></p>
    <p>That tells you where to look next.</p>
  </section>

  <section class="content-box" id="what-did-you-actually-prove">
    <h3>What Did You Actually Prove?</h3>
    <p>If a known-good accessory works, you proved:</p>
    <p><strong>The device successfully performed that function using the known-good accessory.</strong></p>
    <p>If the suspect accessory fails on another known-good device, your diagnosis becomes much stronger.</p>
    <p>Use both sides of the comparison when practical.</p>
  </section>

  <section class="content-box" id="final-thoughts-for-biomeds">
    <h3>Final Thoughts for Biomeds</h3>
    <p>Accessories are easy to underestimate.</p>
    <p>They are often cheaper than the device.</p>
    <p>They are often external.</p>
    <p>They may look simple.</p>
    <p>But they are also exposed to more:</p>
    <ul>
      <li>Movement</li>
      <li>Cleaning</li>
      <li>Wear</li>
      <li>Connection cycles</li>
      <li>Physical abuse</li>
    </ul>
    <p>than the electronics inside the device.</p>
    <p>Before replacing an expensive board, look at what is attached to it.</p>
    <p>Sensor.</p>
    <p>Cable.</p>
    <p>Probe.</p>
    <p>Hose.</p>
    <p>Battery.</p>
    <p>Module.</p>
    <p>Dock.</p>
    <p>Swap one known-good component.</p>
    <p>Repeat the test.</p>
    <p>See whether the failure follows the accessory or stays with the device.</p>
    <p>A lot of difficult-looking repairs become very simple once you isolate the external path first.</p>
    <p>— Jake</p>
  </section>

  <section class="content-box" id="important-note">
    <h3>Important Note</h3>
    <p>Use only compatible, manufacturer-approved or facility-approved accessories and follow current service documentation, infection-control requirements, calibration requirements, and your authorized service scope. Do not substitute or modify patient-connected or safety-critical accessories unless specifically permitted.</p>
  </section>

  <section class="content-box">
    <h3>Related Biomed Basics</h3>
    <ul>
      <li><a href="how-ecg-lead-off-detection-works.html">How ECG Lead-Off Detection Works</a></li>
      <li><a href="how-mainstream-co2-monitoring-works.html">How Mainstream CO2 Monitoring Works</a></li>
      <li><a href="how-sidestream-co2-monitoring-works.html">How Sidestream CO2 Monitoring Works</a></li>
      <li><a href="how-to-isolate-device-vs-accessory-vs-infrastructure-problems.html">How to Isolate Device vs Accessory vs Infrastructure Problems</a></li>
      <li><a href="medical-equipment-cables-and-connectors-inspection-and-isolation.html">Medical Equipment Cables and Connectors: Inspection and Isolation</a></li>
    </ul>
    <div class="hero-buttons" style="margin-top:20px; margin-bottom:0;">
      <a href="../biomed-basics.html" class="hero-button">Back to Biomed Basics</a>
    </div>
  </section>
</main>
<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p><p>© 2026 Jake Troubleshoots</p>
</footer>
</body>
</html>
