<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>How Ventilator Pressure Sensors Work | Jake Troubleshoots</title>
  <meta name="description" content="A practical explanation of how ventilators measure airway pressure and how pressure-sensor problems affect alarms, PEEP, triggering, and delivered ventilation.">
  <meta name="datePublished" content="2026-08-16">
  <meta name="dateModified" content="2026-09-06">
  <link rel="stylesheet" href="../style.css?v=20260920-2">
  <link rel="icon" type="image/x-icon" href="../images/favicon.ico">
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}gtag('js',new Date());gtag('config','G-1L34E3TJL6');</script>
  <script async src="https://pagead2.googlesyndication.com/pagead/js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/biomed-basics/how-ventilator-pressure-sensors-work.html" />
  <script src="../social-links.js" defer></script>
</head>
<body class="biomed-article">
<a class="skip-link" href="#page-heading">Skip to content</a>
<header>
  <a href="../index.html" class="site-logo"><img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon"><span class="logo-text">Jake Troubleshoots</span></a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>
<section class="hero">
  <h1 id="page-heading" tabindex="-1">How Ventilator Pressure Sensors Work</h1>
  <p>How a ventilator measures airway pressure and why pressure-sensor problems can affect alarms, PEEP, triggering, and delivered ventilation</p>
  <p style="max-width:760px; margin:10px auto 0; font-size:0.95em;">Ventilators need to know pressure almost constantly.</p>
  <p style="max-width:760px; margin:10px auto 0; font-size:0.9em;">Published August 16, 2026 · Revised September 6, 2026</p>
  <div class="hero-buttons" style="margin-top:20px; display:flex; justify-content:center; gap:12px; flex-wrap:wrap;"><a href="../biomed-basics.html" class="hero-button">Back to Biomed Basics</a></div>
</section>
<main>
  <section class="content-box" id="what-this-page-explains">
    <h3>What This Page Explains</h3>
    <p>This page covers:</p>
    <ul>
      <li>What ventilator pressure sensors measure</li>
      <li>Airway pressure</li>
      <li>Absolute, gauge, and differential pressure</li>
      <li>Pressure ports and tubing</li>
      <li>Proximal pressure sensing</li>
      <li>Internal pressure sensing</li>
      <li>Zeroing</li>
      <li>Calibration</li>
      <li>PEEP measurement</li>
      <li>High-pressure alarms</li>
      <li>Triggering</li>
      <li>Leaks and occlusions</li>
      <li>Moisture contamination</li>
      <li>Pressure-sensor drift</li>
      <li>Ventilator analyzer testing</li>
      <li>Common failure patterns</li>
      <li>How to think through ventilator pressure troubleshooting</li>
    </ul>
  </section>

  <section class="content-box" id="the-simple-version">
    <h3>The Simple Version</h3>
    <p>Airway pressure reaches a sensing port and travels through tubing or an internal channel to a transducer. The transducer converts pressure into an electrical signal, which the ventilator processes and uses for display, alarms, triggering, PEEP control, pressure limitation, and delivered-breath control.</p>
    <p>A wrong value may reflect true circuit pressure, a blocked or wet sensing line, a leak, a damaged port, sensor offset, calibration, or electronics. Compare the ventilator with an independent pressure analyzer and confirm the measurement locations before deciding whether pressure generation or pressure sensing has failed.</p>
  </section>

  <section class="content-box" id="worked-vent-pressure-example">
    <h3>Worked Example: Pressure Stays Above Zero</h3>
    <p>With the ventilator in the manufacturer's specified zero condition, confirm that the sensing ports are open correctly and no circuit, water, filter, or kink traps pressure. Perform the prescribed zero check and compare internal pressure with an approved analyzer at required points.</p>
    <p>A stable offset across all points suggests a reference or zero issue; error that grows with pressure suggests span or gain. Because pressure affects alarms and control, verify PEEP, peak pressure, triggering, limits, and alarms after repair rather than checking only the idle reading.</p>
  </section>

  <section class="content-box" id="what-is-airway-pressure">
    <h3>What Is Airway Pressure?</h3>
    <p>Airway pressure is the pressure present in the breathing system relative to a reference.</p>
    <p>Common units include:</p>
    <ul>
      <li>cmH2O</li>
      <li>mbar</li>
      <li>hPa</li>
    </ul>
    <p>In ventilator work, cmH2O is especially common.</p>
  </section>

  <section class="content-box" id="what-does-the-ventilator-use-pressure-for">
    <h3>What Does the Ventilator Use Pressure For?</h3>
    <p>Pressure can be used for:</p>
    <ul>
      <li>Monitoring</li>
      <li>Alarm generation</li>
      <li>Breath control</li>
      <li>Triggering</li>
      <li>Safety protection</li>
    </ul>
    <p>That means a pressure-sensor problem may affect more than just the displayed number.</p>
  </section>

  <section class="content-box" id="gauge-pressure">
    <h3>Gauge Pressure</h3>
    <p>Many ventilator pressure measurements are effectively relative to atmospheric pressure.</p>
    <p>Example:</p>
    <p>Airway pressure:</p>
    <p>20 cmH2O.</p>
    <p>That means approximately 20 cmH2O above atmospheric pressure.</p>
  </section>

  <section class="content-box" id="absolute-pressure">
    <h3>Absolute Pressure</h3>
    <p>Some internal systems may also use absolute-pressure sensors for things such as:</p>
    <ul>
      <li>Barometric compensation</li>
      <li>Gas calculations</li>
    </ul>
    <p>Do not assume every pressure sensor in a ventilator measures airway pressure.</p>
  </section>

  <section class="content-box" id="differential-pressure">
    <h3>Differential Pressure</h3>
    <p>A differential-pressure sensor measures the difference between two pressure points.</p>
    <p>This is commonly used in:</p>
    <ul>
      <li>Flow measurement</li>
      <li>Filter monitoring</li>
    </ul>
    <p>Again, identify what the sensor is actually measuring.</p>
  </section>

  <section class="content-box" id="pressure-sensing-port">
    <h3>Pressure Sensing Port</h3>
    <p>The ventilator needs a path from the breathing circuit to the pressure sensor.</p>
    <p>That often begins with a small port.</p>
    <p>If that port becomes:</p>
    <ul>
      <li>Blocked</li>
      <li>Wet</li>
      <li>Contaminated</li>
    </ul>
    <p>the pressure reading can become wrong.</p>
  </section>

  <section class="content-box" id="internal-pressure-tubing">
    <h3>Internal Pressure Tubing</h3>
    <p>Pressure may travel through small internal tubing before reaching the transducer.</p>
    <p>Possible problems include:</p>
    <ul>
      <li>Crack</li>
      <li>Disconnection</li>
      <li>Pinch</li>
      <li>Water</li>
      <li>Debris</li>
    </ul>
    <p>A healthy sensor cannot measure pressure correctly if the pressure never reaches it correctly.</p>
  </section>

  <section class="content-box" id="proximal-pressure-sensing">
    <h3>Proximal Pressure Sensing</h3>
    <p>Some ventilators measure pressure near the patient using a proximal sensing line.</p>
    <p>This may improve the estimate of pressure at the airway rather than inside the machine.</p>
  </section>

  <section class="content-box" id="proximal-pressure-line-problems">
    <h3>Proximal Pressure Line Problems</h3>
    <p>Possible issues include:</p>
    <ul>
      <li>Kink</li>
      <li>Disconnection</li>
      <li>Moisture</li>
      <li>Leak</li>
    </ul>
    <p>These can cause:</p>
    <ul>
      <li>Wrong pressure display</li>
      <li>Trigger problems</li>
      <li>Alarm problems</li>
    </ul>
    <p>Always inspect the external pressure line when the design uses one.</p>
  </section>

  <section class="content-box" id="pressure-sensor">
    <h3>Pressure Sensor</h3>
    <p>The pressure sensor converts pneumatic pressure into an electrical signal.</p>
    <p>The exact technology varies.</p>
    <p>The electronics then convert that signal into a pressure value.</p>
  </section>

  <section class="content-box" id="sensor-offset">
    <h3>Sensor Offset</h3>
    <p>A pressure sensor may develop an offset.</p>
    <p>Example:</p>
    <p>Actual:</p>
    <p>0 cmH2O.</p>
    <p>Ventilator displays:</p>
    <p>+4 cmH2O.</p>
    <p>Now every later measurement may also be shifted.</p>
  </section>

  <section class="content-box" id="zeroing">
    <h3>Zeroing</h3>
    <p>Ventilators often need to establish what:</p>
    <p><strong>zero pressure</strong></p>
    <p>looks like.</p>
    <p>Zeroing may happen:</p>
    <ul>
      <li>Automatically at startup</li>
      <li>During self-test</li>
      <li>During calibration</li>
      <li>At specific points in operation</li>
    </ul>
    <p>Follow the manufacturer procedure.</p>
  </section>

  <section class="content-box" id="zeroing-conditions-matter">
    <h3>Zeroing Conditions Matter</h3>
    <p>If the pressure path is not actually at atmospheric pressure during zeroing, the entire measurement may be offset.</p>
    <p>Possible causes:</p>
    <ul>
      <li>Circuit still pressurized</li>
      <li>Blocked sensing line</li>
      <li>Valve state incorrect</li>
    </ul>
  </section>

  <section class="content-box" id="calibration">
    <h3>Calibration</h3>
    <p>Calibration adjusts the relationship between:</p>
    <p><strong>sensor output</strong></p>
    <p>and:</p>
    <p><strong>known pressure.</strong></p>
    <p>The procedure may require:</p>
    <ul>
      <li>Pressure analyzer</li>
      <li>Syringe or pressure source</li>
      <li>Service mode</li>
      <li>Multiple test points</li>
    </ul>
  </section>

  <section class="content-box" id="do-not-calibrate-around-a-blocked-pressure-line">
    <h3>Do Not Calibrate Around a Blocked Pressure Line</h3>
    <p>If a sensor reads low because tubing is restricted, calibration is not the correct fix.</p>
    <p>Fix the pneumatic path first.</p>
  </section>

  <section class="content-box" id="multi-point-pressure-testing">
    <h3>Multi-Point Pressure Testing</h3>
    <p>A pressure sensor may pass at one point and fail elsewhere.</p>
    <p>Example:</p>
    <p>Reference → Ventilator</p>
    <p>0 → 0 20 → 20 60 → 72</p>
    <p>That high-end error would be missed by a single low-pressure test.</p>
  </section>

  <section class="content-box" id="pressure-offset-pattern">
    <h3>Pressure Offset Pattern</h3>
    <p>Reference → Display</p>
    <p>0 → 5 20 → 25 40 → 45</p>
    <p>Constant:</p>
    <p>+5 cmH2O.</p>
    <p>That looks like offset.</p>
  </section>

  <section class="content-box" id="gain-error-pattern">
    <h3>Gain Error Pattern</h3>
    <p>Reference → Display</p>
    <p>10 → 11 20 → 22 40 → 44</p>
    <p>Error grows with pressure.</p>
    <p>That may suggest scaling or calibration error.</p>
  </section>

  <section class="content-box" id="pressure-drift">
    <h3>Pressure Drift</h3>
    <p>A sensor may initially read correctly and drift over time.</p>
    <p>Example:</p>
    <p>At startup:</p>
    <p>0 cmH2O.</p>
    <p>After 30 minutes:</p>
    <p>+5 cmH2O.</p>
    <p>That may indicate:</p>
    <ul>
      <li>Sensor instability</li>
      <li>Temperature-related issue</li>
      <li>Electronics</li>
    </ul>
    <p>Reproduce the timing before replacing parts.</p>
  </section>

  <section class="content-box" id="peak-airway-pressure">
    <h3>Peak Airway Pressure</h3>
    <p>Peak airway pressure is the highest pressure reached during a breath.</p>
    <p>The ventilator may use this for:</p>
    <ul>
      <li>Display</li>
      <li>Alarm comparison</li>
      <li>Safety control</li>
    </ul>
    <p>If the pressure sensor overreads, the device may generate false high-pressure alarms.</p>
  </section>

  <section class="content-box" id="false-high-pressure-alarm">
    <h3>False High-Pressure Alarm</h3>
    <p>External analyzer:</p>
    <p>25 cmH2O.</p>
    <p>Ventilator:</p>
    <p>45 cmH2O.</p>
    <p>High-pressure alarm activates.</p>
    <p>The alarm may be doing exactly what it should based on the bad pressure signal.</p>
    <p>The underlying fault is pressure measurement.</p>
  </section>

  <section class="content-box" id="true-high-pressure-alarm">
    <h3>True High-Pressure Alarm</h3>
    <p>Ventilator:</p>
    <p>45 cmH2O.</p>
    <p>External analyzer:</p>
    <p>44 cmH2O.</p>
    <p>Now the high pressure is real.</p>
    <p>Look for:</p>
    <ul>
      <li>Circuit occlusion</li>
      <li>Test lung condition</li>
      <li>Valve issue</li>
      <li>Resistance</li>
    </ul>
    <p>The sensor may be fine.</p>
  </section>

  <section class="content-box" id="peep">
    <h3>PEEP</h3>
    <p>PEEP stands for:</p>
    <p><strong>Positive End-Expiratory Pressure.</strong></p>
    <p>It is the pressure maintained at the end of expiration.</p>
    <p>Pressure sensing is essential for measuring and controlling PEEP.</p>
  </section>

  <section class="content-box" id="peep-display-vs-actual-peep">
    <h3>PEEP Display vs Actual PEEP</h3>
    <p>If the ventilator reports:</p>
    <p>5 cmH2O</p>
    <p>but analyzer measures:</p>
    <p>10 cmH2O,</p>
    <p>you need to determine whether:</p>
    <ul>
      <li>PEEP control is wrong</li>
      <li>Pressure measurement is wrong</li>
    </ul>
    <p>Do not assume the valve is bad first.</p>
  </section>

  <section class="content-box" id="peep-control">
    <h3>PEEP Control</h3>
    <p>Depending on ventilator design, pressure feedback may help control:</p>
    <ul>
      <li>Expiratory valve</li>
      <li>Blower/turbine</li>
      <li>Gas valves</li>
    </ul>
    <p>A bad pressure signal can interfere with actual PEEP control.</p>
  </section>

  <section class="content-box" id="pressure-control-ventilation">
    <h3>Pressure-Control Ventilation</h3>
    <p>In pressure-control modes, the ventilator aims to achieve a target airway pressure.</p>
    <p>If the feedback sensor is wrong, the ventilator may:</p>
    <ul>
      <li>Under-deliver</li>
      <li>Over-deliver</li>
    </ul>
    <p>because it is controlling based on incorrect information.</p>
  </section>

  <section class="content-box" id="example">
    <h3>Example</h3>
    <p>Set pressure:</p>
    <p>20 cmH2O.</p>
    <p>Sensor overreads by:</p>
    <p>5 cmH2O.</p>
    <p>Ventilator may think target is reached when actual airway pressure is only:</p>
    <p>15 cmH2O.</p>
    <p>Now the sensor fault affects delivered ventilation.</p>
  </section>

  <section class="content-box" id="pressure-support">
    <h3>Pressure Support</h3>
    <p>Pressure support also depends on accurate pressure sensing and triggering.</p>
    <p>Incorrect pressure feedback may affect:</p>
    <ul>
      <li>Breath support</li>
      <li>Cycling</li>
    </ul>
    <p>The exact control scheme varies.</p>
  </section>

  <section class="content-box" id="pressure-triggering">
    <h3>Pressure Triggering</h3>
    <p>Some ventilators can trigger a breath when airway pressure drops below baseline.</p>
    <p>A pressure sensor that is:</p>
    <ul>
      <li>Noisy</li>
      <li>Offset</li>
      <li>Slow</li>
    </ul>
    <p>may affect trigger behavior.</p>
  </section>

  <section class="content-box" id="auto-triggering">
    <h3>Auto-Triggering</h3>
    <p>False pressure changes can cause unintended triggering.</p>
    <p>Possible causes include:</p>
    <ul>
      <li>Sensor noise</li>
      <li>Circuit leak</li>
      <li>Condensation</li>
    </ul>
    <p>Do not assume software failure.</p>
  </section>

  <section class="content-box" id="missed-triggering">
    <h3>Missed Triggering</h3>
    <p>If the sensor does not detect a real pressure change accurately, patient effort may not trigger a breath.</p>
    <p>Again, pressure measurement is part of the chain.</p>
  </section>

  <section class="content-box" id="high-pressure-safety-limits">
    <h3>High-Pressure Safety Limits</h3>
    <p>Ventilators use pressure monitoring as part of patient protection.</p>
    <p>If measured pressure exceeds a limit, the device may:</p>
    <ul>
      <li>Terminate inspiration</li>
      <li>Open a valve</li>
      <li>Alarm</li>
    </ul>
    <p>Never defeat high-pressure protection during troubleshooting.</p>
  </section>

  <section class="content-box" id="low-pressure-alarm">
    <h3>Low-Pressure Alarm</h3>
    <p>Low pressure may indicate:</p>
    <ul>
      <li>Circuit disconnect</li>
      <li>Large leak</li>
      <li>Inadequate breath delivery</li>
    </ul>
    <p>But if the pressure sensor underreads, the alarm can occur falsely.</p>
  </section>

  <section class="content-box" id="disconnect-detection">
    <h3>Disconnect Detection</h3>
    <p>Some ventilators use a combination of:</p>
    <ul>
      <li>Pressure</li>
      <li>Flow</li>
      <li>Volume</li>
    </ul>
    <p>to identify circuit disconnect.</p>
    <p>A bad pressure sensor may contribute to false disconnect alarms.</p>
  </section>

  <section class="content-box" id="pressure-sensor-vs-flow-sensor">
    <h3>Pressure Sensor vs Flow Sensor</h3>
    <p>Pressure and flow problems can overlap.</p>
    <p>Example:</p>
    <p>Circuit restriction causes:</p>
    <ul>
      <li>Lower flow</li>
      <li>Higher pressure</li>
    </ul>
    <p>If you look at only one parameter, you may misdiagnose the problem.</p>
    <p>Use both.</p>
  </section>

  <section class="content-box" id="occluded-circuit">
    <h3>Occluded Circuit</h3>
    <p>If an airway becomes restricted on the bench setup:</p>
    <p>External pressure rises.</p>
    <p>Ventilator pressure also rises.</p>
    <p>That means the sensor may be correctly detecting a real condition.</p>
  </section>

  <section class="content-box" id="blocked-pressure-port">
    <h3>Blocked Pressure Port</h3>
    <p>Now suppose:</p>
    <p>Actual pressure changes.</p>
    <p>External analyzer sees it.</p>
    <p>Ventilator pressure barely moves.</p>
    <p>A blocked sensing port or line becomes likely.</p>
  </section>

  <section class="content-box" id="moisture">
    <h3>Moisture</h3>
    <p>Condensation can enter pressure-sensing lines.</p>
    <p>Even a small amount can:</p>
    <ul>
      <li>Dampen pressure changes</li>
      <li>Create delay</li>
      <li>Block the line</li>
    </ul>
    <p>This can produce sluggish or inaccurate readings.</p>
  </section>

  <section class="content-box" id="sluggish-pressure-waveform">
    <h3>Sluggish Pressure Waveform</h3>
    <p>If airway pressure changes quickly but ventilator display responds slowly, consider:</p>
    <ul>
      <li>Restricted sensing path</li>
      <li>Water in tubing</li>
      <li>Sensor response issue</li>
    </ul>
    <p>Compare against an analyzer.</p>
  </section>

  <section class="content-box" id="pressure-spike-missing">
    <h3>Pressure Spike Missing</h3>
    <p>External analyzer sees a sharp pressure spike.</p>
    <p>Ventilator waveform does not.</p>
    <p>A damped pressure path may be filtering the signal unintentionally.</p>
  </section>

  <section class="content-box" id="pressure-line-leak">
    <h3>Pressure Line Leak</h3>
    <p>A small leak in the sensing line can cause the measured pressure to be lower than actual.</p>
    <p>Inspect:</p>
    <ul>
      <li>Tubing</li>
      <li>Fittings</li>
      <li>Connectors</li>
    </ul>
  </section>

  <section class="content-box" id="pressure-port-contamination">
    <h3>Pressure Port Contamination</h3>
    <p>Patient-side ports may become contaminated with:</p>
    <ul>
      <li>Condensate</li>
      <li>Secretions</li>
      <li>Debris</li>
    </ul>
    <p>Follow the manufacturer's cleaning or replacement procedure.</p>
    <p>Do not probe delicate ports with random tools.</p>
  </section>

  <section class="content-box" id="filters-in-pressure-lines">
    <h3>Filters in Pressure Lines</h3>
    <p>Some systems use protective filters between the circuit and sensor.</p>
    <p>A wet or blocked filter can affect pressure response.</p>
    <p>This can imitate sensor failure.</p>
  </section>

  <section class="content-box" id="ventilator-self-test">
    <h3>Ventilator Self-Test</h3>
    <p>The ventilator may test pressure sensors during startup.</p>
    <p>Possible messages include:</p>
    <ul>
      <li>Pressure Sensor Error</li>
      <li>Pressure Calibration Failed</li>
      <li>Sensor Zero Failed</li>
    </ul>
    <p>Treat the message as a clue.</p>
    <p>It is not always a diagnosis.</p>
  </section>

  <section class="content-box" id="self-test-failure-with-good-sensor">
    <h3>Self-Test Failure With Good Sensor</h3>
    <p>A pressure-sensor self-test may fail because:</p>
    <ul>
      <li>Valve does not create expected pressure</li>
      <li>Sensing line is blocked</li>
      <li>Circuit configuration wrong</li>
    </ul>
    <p>Understand what the self-test is actually checking.</p>
  </section>

  <section class="content-box" id="independent-analyzer-testing">
    <h3>Independent Analyzer Testing</h3>
    <p>A ventilator analyzer is one of the strongest tools for isolating pressure problems.</p>
    <p>Compare:</p>
    <p><strong>Ventilator pressure</strong></p>
    <p>with:</p>
    <p><strong>Analyzer pressure.</strong></p>
  </section>

  <section class="content-box" id="example">
    <h3>Example</h3>
    <p>Ventilator:</p>
    <p>20 cmH2O.</p>
    <p>Analyzer:</p>
    <p>20.4 cmH2O.</p>
    <p>Good agreement.</p>
    <p>Now:</p>
    <p>Ventilator:</p>
    <p>20 cmH2O.</p>
    <p>Analyzer:</p>
    <p>35 cmH2O.</p>
    <p>There is a significant disagreement.</p>
    <p>Determine which pressure-sensing path is wrong.</p>
  </section>

  <section class="content-box" id="analyzer-placement-matters">
    <h3>Analyzer Placement Matters</h3>
    <p>Pressure can differ at different locations in the breathing system.</p>
    <p>Possible measurement points:</p>
    <ul>
      <li>Ventilator outlet</li>
      <li>Patient wye</li>
      <li>Expiratory limb</li>
    </ul>
    <p>Use the location specified in the service procedure.</p>
  </section>

  <section class="content-box" id="pressure-drop-across-the-circuit">
    <h3>Pressure Drop Across the Circuit</h3>
    <p>At high flow, circuit resistance can create pressure differences.</p>
    <p>That means pressure measured inside the ventilator may not equal pressure measured at the patient.</p>
    <p>Do not compare values from different test points without understanding the design.</p>
  </section>

  <section class="content-box" id="proximal-sensor-advantage">
    <h3>Proximal Sensor Advantage</h3>
    <p>A proximal sensor can measure closer to the actual airway.</p>
    <p>But the extra tubing creates additional potential failure points.</p>
    <p>Everything is a tradeoff.</p>
  </section>

  <section class="content-box" id="known-good-pressure-sensor">
    <h3>Known-Good Pressure Sensor</h3>
    <p>If the sensor is replaceable:</p>
    <p>Original:</p>
    <p>Fails.</p>
    <p>Known-good:</p>
    <p>Passes.</p>
    <p>Original fails elsewhere.</p>
    <p>Failure follows sensor.</p>
    <p>Strong evidence.</p>
  </section>

  <section class="content-box" id="failure-stays-with-ventilator">
    <h3>Failure Stays With Ventilator</h3>
    <p>Original sensor:</p>
    <p>Fails.</p>
    <p>Known-good sensor:</p>
    <p>Also fails.</p>
    <p>Both sensors pass elsewhere.</p>
    <p>Now investigate:</p>
    <ul>
      <li>Tubing</li>
      <li>Connector</li>
      <li>Electronics</li>
      <li>Reference pressure path</li>
    </ul>
  </section>

  <section class="content-box" id="pressure-sensor-board">
    <h3>Pressure Sensor Board</h3>
    <p>Some ventilators place multiple pressure transducers on one board.</p>
    <p>If several unrelated pressure channels fail together, consider a shared board-level issue.</p>
  </section>

  <section class="content-box" id="shared-reference">
    <h3>Shared Reference</h3>
    <p>Multiple sensors may share:</p>
    <ul>
      <li>Power</li>
      <li>ADC</li>
      <li>Reference voltage</li>
    </ul>
    <p>If several channels shift together, look for the common point.</p>
  </section>

  <section class="content-box" id="barometric-pressure-sensor">
    <h3>Barometric Pressure Sensor</h3>
    <p>Some ventilators use barometric pressure for gas compensation.</p>
    <p>A failure there can affect calculated values even if airway pressure sensor itself is fine.</p>
    <p>Do not confuse the two.</p>
  </section>

  <section class="content-box" id="gas-density-and-pressure-compensation">
    <h3>Gas Density and Pressure Compensation</h3>
    <p>Ventilator measurements may be corrected for:</p>
    <ul>
      <li>Temperature</li>
      <li>Atmospheric pressure</li>
      <li>Gas composition</li>
    </ul>
    <p>Displayed values may therefore be processed rather than raw sensor values.</p>
  </section>

  <section class="content-box" id="pressure-waveform">
    <h3>Pressure Waveform</h3>
    <p>The pressure-time waveform can provide useful clues.</p>
    <p>Look at:</p>
    <ul>
      <li>Baseline</li>
      <li>Rise</li>
      <li>Peak</li>
      <li>Return to PEEP</li>
    </ul>
    <p>On a controlled test lung, unexpected waveform behavior can point toward sensing or control problems.</p>
  </section>

  <section class="content-box" id="baseline-too-high">
    <h3>Baseline Too High</h3>
    <p>If the pressure waveform baseline sits above expected PEEP:</p>
    <p>Possible causes include:</p>
    <ul>
      <li>Actual excessive PEEP</li>
      <li>Pressure offset</li>
      <li>Circuit resistance</li>
    </ul>
    <p>Compare independently.</p>
  </section>

  <section class="content-box" id="baseline-too-low">
    <h3>Baseline Too Low</h3>
    <p>If the ventilator shows zero but analyzer shows:</p>
    <p>5 cmH2O PEEP,</p>
    <p>either:</p>
    <ul>
      <li>Sensor underreads</li>
      <li>Measurement location differs</li>
    </ul>
    <p>Verify test setup.</p>
  </section>

  <section class="content-box" id="pressure-control-vs-pressure-measurement">
    <h3>Pressure Control vs Pressure Measurement</h3>
    <p>This distinction is critical.</p>
    <p>Ask:</p>
    <p><strong>Is the ventilator creating the wrong pressure?</strong></p>
    <p>or:</p>
    <p><strong>Is it creating the correct pressure but displaying the wrong pressure?</strong></p>
    <p>Those lead to completely different repair paths.</p>
  </section>

  <section class="content-box" id="real-world-example-high-pressure-alarm">
    <h3>Real-World Example: High Pressure Alarm</h3>
    <p>Ventilator alarms at:</p>
    <p>40 cmH2O.</p>
    <p>Analyzer:</p>
    <p>22 cmH2O.</p>
    <p>Ventilator display:</p>
    <p>41 cmH2O.</p>
    <p>The alarm logic is reacting to what the ventilator believes.</p>
    <p>Pressure-measurement path is suspect.</p>
  </section>

  <section class="content-box" id="real-world-example-actual-high-pressure">
    <h3>Real-World Example: Actual High Pressure</h3>
    <p>Ventilator:</p>
    <p>42 cmH2O.</p>
    <p>Analyzer:</p>
    <p>43 cmH2O.</p>
    <p>Circuit inspected.</p>
    <p>Expiratory limb kinked.</p>
    <p>The pressure sensor was correct.</p>
  </section>

  <section class="content-box" id="real-world-example-peep-too-high">
    <h3>Real-World Example: PEEP Too High</h3>
    <p>Set:</p>
    <p>5 cmH2O.</p>
    <p>Ventilator:</p>
    <p>5.</p>
    <p>Analyzer:</p>
    <p>11.</p>
    <p>Pressure measured at correct specified location.</p>
    <p>Now pressure feedback/control path needs investigation.</p>
  </section>

  <section class="content-box" id="real-world-example-peep-display-wrong">
    <h3>Real-World Example: PEEP Display Wrong</h3>
    <p>Set:</p>
    <p>5.</p>
    <p>Ventilator:</p>
    <p>11.</p>
    <p>Analyzer:</p>
    <p>5.</p>
    <p>Actual PEEP is correct.</p>
    <p>Pressure sensing is wrong.</p>
  </section>

  <section class="content-box" id="real-world-example-pressure-calibration-failure">
    <h3>Real-World Example: Pressure Calibration Failure</h3>
    <p>Known-good analyzer connected.</p>
    <p>Applied pressure reaches sensor port.</p>
    <p>Calibration still fails.</p>
    <p>Known-good sensor corrects problem.</p>
    <p>Failure follows sensor.</p>
  </section>

  <section class="content-box" id="real-world-example-slow-pressure-response">
    <h3>Real-World Example: Slow Pressure Response</h3>
    <p>Analyzer waveform:</p>
    <p>Sharp rise.</p>
    <p>Ventilator waveform:</p>
    <p>Slow rounded rise.</p>
    <p>Water found in proximal pressure tubing.</p>
    <p>After replacing tubing, waveforms agree.</p>
  </section>

  <section class="content-box" id="common-mistakes">
    <h3>Common Mistakes</h3>

  </section>

  <section class="content-box" id="assuming-every-high-pressure-alarm-means-the-circuit-is-occluded">
    <h3>Assuming Every High-Pressure Alarm Means the Circuit Is Occluded</h3>
    <p>Verify actual pressure.</p>
  </section>

  <section class="content-box" id="assuming-wrong-peep-means-the-expiratory-valve-is-bad">
    <h3>Assuming Wrong PEEP Means the Expiratory Valve Is Bad</h3>
    <p>Compare actual vs displayed pressure first.</p>
  </section>

  <section class="content-box" id="calibrating-before-checking-pressure-tubing">
    <h3>Calibrating Before Checking Pressure Tubing</h3>
    <p>Fix the pneumatic path first.</p>
  </section>

  <section class="content-box" id="ignoring-moisture-in-small-pressure-lines">
    <h3>Ignoring Moisture in Small Pressure Lines</h3>
    <p>Small amounts can matter.</p>
  </section>

  <section class="content-box" id="measuring-at-the-wrong-location">
    <h3>Measuring at the Wrong Location</h3>
    <p>Pressure changes throughout the circuit.</p>
  </section>

  <section class="content-box" id="treating-a-sensor-error-message-as-proof-the-sensor-is-bad">
    <h3>Treating a Sensor Error Message as Proof the Sensor Is Bad</h3>
    <p>Understand the self-test.</p>
  </section>

  <section class="content-box" id="ignoring-triggering-symptoms">
    <h3>Ignoring Triggering Symptoms</h3>
    <p>Pressure sensing may affect breath initiation.</p>
  </section>

  <section class="content-box" id="a-useful-troubleshooting-framework">
    <h3>A Useful Troubleshooting Framework</h3>
    <p>For a pressure problem, ask:</p>
    <p><strong>What pressure is actually present?</strong></p>
    <p>Measure independently.</p>
    <p>Then:</p>
    <p><strong>What pressure does the ventilator report?</strong></p>
    <p>If they agree:</p>
    <p>The pressure is likely real.</p>
    <p>If they disagree:</p>
    <p>Investigate the measurement path.</p>
    <p>Then check:</p>
    <ul>
      <li>Pressure port</li>
      <li>Tubing</li>
      <li>Moisture</li>
      <li>Sensor</li>
      <li>Calibration</li>
    </ul>
    <p>Finally:</p>
    <p><strong>Is the pressure sensor only monitoring, or is it also part of the control loop?</strong></p>
    <p>That tells you how the fault may affect ventilation.</p>
  </section>

  <section class="content-box" id="another-useful-question">
    <h3>Another Useful Question</h3>
    <p>Ask:</p>
    <p><strong>Is this a pressure-generation problem or a pressure-measurement problem?</strong></p>
    <p>That distinction can prevent unnecessary replacement of:</p>
    <ul>
      <li>Valves</li>
      <li>Turbines</li>
      <li>Sensors</li>
    </ul>
  </section>

  <section class="content-box" id="what-did-you-actually-prove">
    <h3>What Did You Actually Prove?</h3>
    <p>If the ventilator displays:</p>
    <p>20 cmH2O,</p>
    <p>you proved:</p>
    <p><strong>The ventilator reports 20 cmH2O.</strong></p>
    <p>You did not prove:</p>
    <p><strong>Actual airway pressure is 20 cmH2O.</strong></p>
    <p>If an independent analyzer at the correct test point also measures about:</p>
    <p>20 cmH2O</p>
    <p>within the required tolerance, you have much stronger evidence.</p>
    <p>If actual and displayed pressure disagree, you have isolated the problem toward the measurement path.</p>
  </section>

  <section class="content-box" id="final-thoughts-for-biomeds">
    <h3>Final Thoughts for Biomeds</h3>
    <p>Pressure is one of the core feedback signals in a ventilator.</p>
    <p>It can influence:</p>
    <ul>
      <li>What the ventilator displays</li>
      <li>When it alarms</li>
      <li>How it triggers</li>
      <li>How it controls PEEP</li>
      <li>How it delivers pressure-targeted breaths</li>
    </ul>
    <p>So a pressure-sensor problem can look like several different failures at once.</p>
    <p>Do not start by assuming:</p>
    <blockquote><p>Bad valve.</p></blockquote>
    <p>or:</p>
    <blockquote><p>Bad pressure sensor.</p></blockquote>
    <p>First ask:</p>
    <p><strong>What is the actual pressure?</strong></p>
    <p>Then:</p>
    <p><strong>What does the ventilator think the pressure is?</strong></p>
    <p>Compare the two.</p>
    <p>Then trace the path:</p>
    <p><strong>Circuit → Pressure Port → Tubing → Sensor → Electronics → Software.</strong></p>
    <p>Once you know where the pressure becomes wrong, the troubleshooting gets much easier.</p>
    <p>— Jake</p>
  </section>

  <section class="content-box" id="important-note">
    <h3>Important Note</h3>
    <p>Ventilator pressure-sensor locations, reference methods, calibration procedures, alarm limits, control algorithms, test points, and acceptance criteria vary by manufacturer and model. Follow current manufacturer documentation, use approved circuits and calibrated ventilator analyzers, and complete required performance and safety verification before returning equipment to clinical use.</p>
  </section>

  <section class="content-box">
    <h3>Related Biomed Basics</h3>
    <ul>
      <li><a href="how-peep-is-generated-and-controlled.html">How PEEP Is Generated and Controlled</a></li>
      <li><a href="how-medical-equipment-measures-pressure.html">How Medical Equipment Measures Pressure</a></li>
      <li><a href="how-ventilator-flow-sensors-work.html">How Ventilator Flow Sensors Work</a></li>
      <li><a href="sensors-and-transducers-basics.html">Sensors and Transducers Basics</a></li>
      <li><a href="how-to-compare-your-test-result-to-manufacturer-specification.html">How to Compare Your Test Result to Manufacturer Specification</a></li>
    </ul>
    <div class="hero-buttons" style="margin-top:20px; margin-bottom:0;">
      <a href="../biomed-basics.html" class="hero-button">Back to Biomed Basics</a>
    </div>
  </section>
</main>
<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p><p>© 2026 Jake Troubleshoots</p>
</footer>
</body>
</html>
