<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Advanced Sterilization Products (ASP) AEROFLEX Endoscope Reprocessor (AER) - AERO-OPA Chemistry or RFID Container Is Not Recognized</title>
<meta name="description" content="AERO-OPA chemistry containers that are not detected because of container condition, RFID recognition, positioning, replacement procedure, or system communication problems.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/advanced-sterilization-products-asp-aeroflex-aero-opa-chemistry-or-rfid-container-is-not-recognized.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Advanced Sterilization Products (ASP) AEROFLEX</h1>
  <p>AERO-OPA Chemistry or RFID Container Is Not Recognized</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=endoscope-reprocessor-aer">Endoscope Reprocessor (AER)</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=advanced-sterilization-products-asp">Advanced Sterilization Products (ASP)</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=aeroflex">AEROFLEX</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>AERO-OPA chemistry containers that are not detected because of container condition, RFID recognition, positioning, replacement procedure, or system communication problems.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect Reprocessing Safety</h4>

<p>Do not begin or complete high-level disinfection when required chemistry is not positively recognized by the AEROFLEX. Move affected endoscopes to an alternate validated workflow.</p>

<p>Expected outcome: No scope is processed using chemistry whose identity or availability cannot be verified.</p>

<h4>2. Confirm the Recognition Problem</h4>

<p>Determine whether the container is completely undetected, detected intermittently, rejected after replacement, or recognized but unavailable for cycle use. Record the exact displayed message.</p>

<p>Expected outcome: The issue is clearly categorized before parts or containers are changed.</p>

<h4>3. Verify the Correct Approved Chemistry Container</h4>

<p>Confirm the installed container is the correct AERO-OPA product intended for the AEROFLEX and that the packaging and container are not visibly damaged.</p>

<p>Expected outcome: The correct approved chemistry is present. An incorrect or damaged container is removed from use.</p>

<h4>4. Inspect Container Positioning</h4>

<p>Verify the container is installed in the proper orientation and fully positioned without obstruction. Do not force the container into place.</p>

<p>Expected outcome: The chemistry container sits normally in its intended position. If reseating it restores recognition, troubleshooting can stop after verification.</p>

<h4>5. Inspect the RFID Area and Container Exterior</h4>

<p>Check the accessible RFID label or tag area for physical damage, contamination, moisture, peeling, or obstruction. Inspect the corresponding accessible reader area for residue or debris.</p>

<p>Expected outcome: The RFID tag and reader area are clean and unobstructed. If cleaning or correct positioning restores recognition, troubleshooting can stop.</p>

<h4>6. Try a Known-Good Approved Chemistry Container</h4>

<p>If allowed by facility procedures and chemistry handling requirements, compare recognition with another approved, known-good AERO-OPA container.</p>

<p>Expected outcome: If the second container is recognized normally, the original container or its RFID identification is suspect. If neither is recognized, continue with reprocessor-side checks.</p>

<h4>7. Verify Normal System Startup and Controls</h4>

<p>Confirm the AEROFLEX has completed startup normally and is not displaying unrelated system, communication, or control faults that could prevent chemistry detection.</p>

<p>Expected outcome: The system is otherwise operational. Resolve any simple external readiness problem before repeating recognition.</p>

<h4>8. Confirm Recognition Remains Stable</h4>

<p>After correction, verify the chemistry remains recognized through normal setup and that the AER allows the expected processing workflow without bypassing identification.</p>

<p>Expected outcome: Chemistry identification is stable and repeatable. Troubleshooting can stop when recognition remains normal.</p>

<h4>9. Escalate Persistent RFID or Chemistry Recognition Failure</h4>

<p>If multiple known-good approved containers are not recognized, stop external troubleshooting.</p>

<p>Expected outcome: The device is removed from service for qualified service evaluation.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>The chemistry container, positioning, RFID tag condition, and basic system readiness have been ruled out. Remaining causes may involve the RFID reader, internal communication, software, configuration, or chemistry-management hardware.</p>

<p>Remove the AEROFLEX from service, label it Out of Service, and send it for repair or bench evaluation. Use appropriate ASP service documentation and approved test equipment. Only qualified personnel should perform repairs or configuration changes.</p>

<p>Return the system to service only after approved chemistry is consistently recognized and required operational checks pass.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Never bypass or work around chemistry identification to keep reprocessing moving; use another validated reprocessing path instead.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Staff reported a newly installed AERO-OPA container was not recognized by the AEROFLEX."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found the chemistry container was not fully seated in the RFID recognition position."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Reseated the approved container, verified stable RFID recognition, and confirmed the AEROFLEX returned to normal cycle setup."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Exact chemistry-recognition message</li>
  <li>Container condition</li>
  <li>RFID label condition</li>
  <li>Container positioning</li>
  <li>Result with known-good container</li>
  <li>Any unrelated system faults</li>
  <li>Recognition before and after correction</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Chemistry recognition is a safety control, not an inconvenience to bypass. Verify the correct container, RFID condition, and placement before escalating persistent recognition problems.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
