<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Advanced Sterilization Products (ASP) AEROFLEX Endoscope Reprocessor (AER) - Cycle Aborts During Fill, Wash, Rinse, or Disinfection Phase</title>
<meta name="description" content="Mid-cycle aborts caused by water supply, drainage, chemistry, tubing, loading, lid status, external utilities, or persistent internal process-control problems.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/advanced-sterilization-products-asp-aeroflex-cycle-aborts-during-fill-wash-rinse-or-disinfection-phase.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Advanced Sterilization Products (ASP) AEROFLEX</h1>
  <p>Cycle Aborts During Fill, Wash, Rinse, or Disinfection Phase</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=endoscope-reprocessor-aer">Endoscope Reprocessor (AER)</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=advanced-sterilization-products-asp">Advanced Sterilization Products (ASP)</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=aeroflex">AEROFLEX</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Mid-cycle aborts caused by water supply, drainage, chemistry, tubing, loading, lid status, external utilities, or persistent internal process-control problems.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect Patient Safety and Quarantine the Scope</h4>

<p>Any endoscope from an aborted cycle must be treated as incompletely processed. Do not return it to clinical use. Follow the facility's validated restart or reprocessing procedure.</p>

<p>Expected outcome: An incompletely disinfected scope is not released.</p>

<h4>2. Identify the Phase and Exact Message</h4>

<p>Determine whether the abort occurs during fill, wash, rinse, or disinfection. Record the displayed alarm or message and whether the abort occurs at the same point every time.</p>

<p>Expected outcome: The failure is associated with a specific process phase instead of being treated as a generic cycle problem.</p>

<h4>3. Verify Basic Utilities</h4>

<p>Confirm AC power remained available, facility water is on, accessible water valves are in their normal position, and any required external air or drain services are available.</p>

<p>Expected outcome: Required external utilities remain stable. Correct an external interruption before repeating the test.</p>

<h4>4. Inspect Water Supply and Drain Connections</h4>

<p>Check accessible hoses for kinks, loose fittings, leaks, compression, or blocked routing. Verify the drain path is not visibly obstructed or backed up.</p>

<p>Expected outcome: Water can enter and drain without external restriction. If correcting a hose or drain problem restores operation, troubleshooting can stop after a successful cycle.</p>

<h4>5. Verify Chemistry Recognition and Availability</h4>

<p>Confirm AERO-OPA chemistry is properly installed and recognized and that no chemistry-related warning is present.</p>

<p>Expected outcome: Chemistry is available to the system without bypassing required identification. Correct an external chemistry issue and repeat the approved test.</p>

<h4>6. Inspect Basin Loading and Channel Tubing</h4>

<p>Check for pinched hoses, blocked connectors, improperly loaded scopes, or tubing interfering with the lid, drains, or normal fluid movement.</p>

<p>Expected outcome: The load and connections allow normal circulation and drainage.</p>

<h4>7. Confirm Lid/Door Status Is Stable</h4>

<p>Verify the lid or door closes, locks, and remains recognized as closed. An intermittent interlock can cause a cycle interruption.</p>

<p>Expected outcome: The enclosure remains securely recognized throughout operation.</p>

<h4>8. Repeat an Approved Test Under Observation</h4>

<p>After correcting external issues, run a controlled cycle or service-approved operational check and observe the point where the previous abort occurred.</p>

<p>Expected outcome: The cycle progresses normally through the previously affected phase and completes successfully.</p>

<h4>9. Assess Reproducibility</h4>

<p>If the cycle continues to abort at the same phase despite normal external utilities, chemistry, loading, and drainage, do not repeatedly run clinical scopes through the failing unit.</p>

<p>Expected outcome: A repeatable internal or service-level fault is recognized promptly.</p>

<h4>10. Escalate the Repeated Abort</h4>

<p>Stop external troubleshooting and remove the AEROFLEX from service.</p>

<p>Expected outcome: The device is sent for qualified evaluation before further clinical processing.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>Common external causes involving AC power, water, drain routing, chemistry recognition, loading, tubing, and lid status have been ruled out. Remaining causes may involve internal pumps, valves, sensors, heaters, plumbing, control software, or other process-monitoring systems.</p>

<p>Remove the AEROFLEX from service, label it Out of Service, and send it for repair or bench evaluation using appropriate ASP documentation and approved test equipment. Repair should be performed only by qualified personnel.</p>

<p>Return the system to service only after a complete required processing cycle and associated verification checks pass.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Every aborted cycle should be treated as incomplete processing unless the approved reprocessing procedure explicitly establishes otherwise.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Staff reported the AEROFLEX repeatedly aborted during the rinse phase."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found the external drain hose compressed behind the unit and restricting drainage."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Corrected the drain-hose routing, completed an approved test cycle without abort, and verified normal fill, rinse, and drain operation."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Exact abort message</li>
  <li>Phase where abort occurred</li>
  <li>Whether failure repeats at same point</li>
  <li>Water availability</li>
  <li>Drain condition</li>
  <li>Chemistry recognition</li>
  <li>Lid status</li>
  <li>Scope and tubing loading</li>
  <li>Test-cycle result</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>A cycle abort should be traced by process phase. Verify the utilities and external flow path first, quarantine incompletely processed scopes, and escalate repeatable failures rather than forcing repeated cycles.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
