<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Advanced Sterilization Products (ASP) STERRAD 100NX Sterilizer - Cycle Will Not Start, Aborts, or Fails During Conditioning</title>
<meta name="description" content="Troubleshoot cycle start, early abort, and conditioning failures caused by load, door, cassette, environmental, utility, or operating-state problems.">
<link rel="stylesheet" href="../style.css?v=20260920">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/advanced-sterilization-products-asp-sterrad-100nx-cycle-will-not-start-aborts-or-fails-during-conditioning.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Advanced Sterilization Products (ASP) STERRAD 100NX</h1>
  <p>Cycle Will Not Start, Aborts, or Fails During Conditioning</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=sterilizer">Sterilizer</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=advanced-sterilization-products-asp">Advanced Sterilization Products (ASP)</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=sterrad-100nx">STERRAD 100NX</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshoot cycle start, early abort, and conditioning failures caused by load, door, cassette, environmental, utility, or operating-state problems.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect Patient Care and Sterile Processing Workflow</h4>

<p>Do not rely on a sterilizer that cannot consistently start or complete a validated cycle. Quarantine any load from an incomplete or aborted cycle according to facility infection-prevention and sterile-processing procedures.</p>

<p>Move required instruments to another verified sterilization pathway when available.</p>

<p><strong>Expected outcome:</strong> Patient-care continuity is maintained and no load from an incomplete cycle is released for clinical use.</p>

<p>If an alternate validated sterilization process is available, continue troubleshooting the STERRAD 100NX out of clinical dependency.</p>

<h4>2. Confirm the Exact Failure Point</h4>

<p>Review the operator report and determine whether the cycle:</p>

<ul>
  <li>Will not begin after cycle selection</li>
  <li>Starts and immediately aborts</li>
  <li>Stops during conditioning</li>
  <li>Repeatedly returns to an earlier phase</li>
  <li>Produces a displayed message or alarm</li>
  <li>Fails only with certain loads or cycle selections</li>
</ul>

<p>Record the exact displayed message rather than interpreting or paraphrasing it.</p>

<p><strong>Expected outcome:</strong> The failure is narrowed to a repeatable stage or condition.</p>

<p>If the problem was caused by an incorrect cycle selection or another clearly identified external operating condition and a subsequent test cycle completes normally, troubleshooting may stop after final verification.</p>

<h4>3. Verify Power and Normal Startup</h4>

<p>Confirm the sterilizer is fully powered and has completed its normal startup sequence. Inspect the external power connection and verify there is no obvious loose plug, damaged cord, tripped local disconnect, or facility power disturbance.</p>

<p>Do not repeatedly cycle power if the unit is freezing, restarting, producing unusual odor, overheating, or showing signs of electrical damage.</p>

<p><strong>Expected outcome:</strong> The system remains powered, stable, and ready for cycle selection without restarting or displaying a startup fault.</p>

<p>If power is unstable, remove the unit from service until the electrical or equipment issue is corrected.</p>

<h4>4. Check Door Closure and Chamber Obstructions</h4>

<p>Verify the door closes completely and no tray, packaging material, instrument, rack, or debris interferes with the seal or door mechanism.</p>

<p>Inspect accessible door and chamber sealing surfaces for:</p>

<ul>
  <li>Debris</li>
  <li>Packaging material</li>
  <li>Visible damage</li>
  <li>Moisture</li>
  <li>Distortion</li>
  <li>Objects preventing full closure</li>
</ul>

<p>Do not adjust or defeat the door interlock.</p>

<p><strong>Expected outcome:</strong> The door closes normally, the unit recognizes the closed condition, and the cycle can proceed.</p>

<p>If correcting an external obstruction restores normal operation and a verification cycle completes successfully, troubleshooting can stop.</p>

<h4>5. Review Load Condition and Arrangement</h4>

<p>Verify the load is appropriate for the selected STERRAD process and is not obviously overloaded, densely packed, wet, or arranged in a way that could interfere with conditioning.</p>

<p>Check that items were prepared and dried according to the applicable device and sterilization-processing instructions.</p>

<p><strong>Expected outcome:</strong> The chamber contains a dry, appropriately arranged load compatible with the selected cycle.</p>

<p>If the failure occurs only with one improperly prepared load and a correctly prepared load completes normally, the problem is resolved.</p>

<h4>6. Verify Hydrogen Peroxide Cassette Status</h4>

<p>Confirm that the cassette is properly installed and that the sterilizer recognizes it without repeated rejection or advance problems.</p>

<p>Inspect accessible cassette areas for:</p>

<ul>
  <li>Incorrect seating</li>
  <li>Packaging or debris interference</li>
  <li>Visible cassette damage</li>
  <li>Leakage</li>
  <li>Incorrect handling condition</li>
</ul>

<p>Do not bypass cassette recognition or manipulate internal delivery components.</p>

<p><strong>Expected outcome:</strong> The cassette is accepted and the sterilizer reports an available sterilant supply for the selected cycle.</p>

<p>If cassette recognition remains abnormal, follow the dedicated cassette troubleshooting path or remove the unit from service as appropriate.</p>

<h4>7. Check Chamber and Load for Moisture</h4>

<p>Conditioning may be interrupted when moisture is present. Inspect the chamber and load for visible water, condensation, damp packaging, wet lumens, or recently washed items that were not fully dried.</p>

<p>Do not attempt to defeat moisture detection.</p>

<p><strong>Expected outcome:</strong> The chamber and load are visibly dry before a new cycle is attempted.</p>

<p>If drying or removing the affected load allows the next cycle to complete normally, troubleshooting can stop after verifying repeatability.</p>

<h4>8. Check Room and Installation Conditions</h4>

<p>Look for recent facility or environmental changes such as:</p>

<ul>
  <li>HVAC interruption</li>
  <li>Excessive room heat</li>
  <li>High humidity</li>
  <li>Water intrusion near the sterilizer</li>
  <li>Construction activity</li>
  <li>Power disturbances</li>
  <li>Unit relocation</li>
  <li>Blocked external ventilation openings</li>
</ul>

<p>Maintain required clearances and do not obstruct cooling or ventilation paths.</p>

<p><strong>Expected outcome:</strong> No obvious environmental or installation condition is interfering with normal operation.</p>

<h4>9. Perform a Controlled Verification Cycle</h4>

<p>After external causes are corrected, run an appropriate verification cycle following facility and manufacturer-approved procedures. Do not use patient-care instruments as the troubleshooting test load unless allowed by facility policy.</p>

<p>Observe whether the unit passes conditioning and continues through the complete cycle without abnormal messages.</p>

<p><strong>Expected outcome:</strong> The sterilizer completes the verification cycle normally and produces an acceptable cycle record.</p>

<p>If the cycle completes successfully and all required indicators and records are acceptable, troubleshooting can stop and the unit may proceed through normal return-to-service requirements.</p>

<h4>10. Escalate Repeated Conditioning or Cycle Failures</h4>

<p>If the cycle still fails after power, door, load, cassette, moisture, and environment have been checked, stop repeated cycling.</p>

<p>Repeated aborts may indicate a vacuum, sensing, sterilant-delivery, chamber, RF/plasma, software, or other service-level problem.</p>

<p><strong>Expected outcome:</strong> An unresolved sterilizer is <a href="../biomed-basics/when-to-remove-medical-equipment-from-service.html">removed from clinical use</a> rather than repeatedly cycled without identifying the cause.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>Common external causes have been ruled out. A persistent failure may involve the vacuum system, chamber integrity, sterilant delivery, sensing, door interlock, RF/plasma system, software, or another internal service-level condition.</p>

<p>The sterilizer should be:</p>

<ul>
  <li>Removed from service</li>
  <li>Labeled Out of Service</li>
  <li>Sent for repair or bench/service evaluation</li>
  <li>Evaluated using appropriate ASP documentation and approved test equipment</li>
  <li>Repaired or configured only by qualified personnel</li>
</ul>

<p>Do not perform deep disassembly or internal component-level troubleshooting without appropriate authorization and manufacturer procedures.</p>

<p>Following repair, complete the manufacturer- and facility-required functional and sterilization performance verification before returning the sterilizer to clinical use.</p>

<p>Knowing when to stop external troubleshooting and escalate is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Never release instruments from an aborted or incomplete sterilization cycle; process them again using an approved validated pathway.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Sterile Processing reported that the STERRAD 100NX repeatedly aborted during the conditioning portion of the cycle."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found visible moisture on items in the load while the sterilizer itself powered, closed, and recognized the cassette normally."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"The wet load was removed, the chamber was confirmed dry, and a properly prepared verification load completed the full cycle successfully with an acceptable cycle record."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Exact displayed message</li>
  <li>Cycle selected</li>
  <li>Phase where failure occurred</li>
  <li>Load contents</li>
  <li>Whether the load was visibly dry</li>
  <li>Door condition</li>
  <li>Cassette recognition status</li>
  <li><a href="../biomed-basics/medical-equipment-power-troubleshooting-outlet-to-internal-supply.html">AC power</a> condition</li>
  <li>Recent facility power or HVAC event</li>
  <li>Whether another cycle completed successfully</li>
  <li>Verification-cycle result</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Protect the load and patient first, then work from simple external causes toward more involved possibilities. Verify power, door closure, load preparation, cassette status, moisture, and environment before assuming an internal failure. Escalate repeated failures appropriately and document both the cause and final verification clearly.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
