<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Advanced Sterilization Products (ASP) STERRAD 100NX Sterilizer - Plasma Generation or RF System Failure</title>
<meta name="description" content="Troubleshoot plasma or RF-related cycle failures by ruling out power, load, moisture, chamber, door, and repeatable external conditions before service escalation.">
<link rel="stylesheet" href="../style.css?v=20260920">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/advanced-sterilization-products-asp-sterrad-100nx-plasma-generation-or-rf-system-failure.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Advanced Sterilization Products (ASP) STERRAD 100NX</h1>
  <p>Plasma Generation or RF System Failure</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=sterilizer">Sterilizer</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=advanced-sterilization-products-asp">Advanced Sterilization Products (ASP)</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=sterrad-100nx">STERRAD 100NX</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshoot plasma or RF-related cycle failures by ruling out power, load, moisture, chamber, door, and repeatable external conditions before service escalation.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect the Load and Remove Clinical Dependency</h4>

<p>A cycle that does not complete its required sterilization phases must not be considered successful.</p>

<p>Quarantine the affected load and move urgent processing to another validated method.</p>

<p><strong>Expected outcome:</strong> No incompletely processed instruments are released for patient use.</p>

<h4>2. Confirm the Exact Failure</h4>

<p>Determine:</p>

<ul>
  <li>Exact displayed message</li>
  <li>Phase where the failure occurs</li>
  <li>Whether the cycle always reaches the same point</li>
  <li>Whether all cycle types are affected</li>
  <li>Whether the failure began after power interruption, maintenance, relocation, or an unusual load</li>
</ul>

<p>Do not assume an RF failure based only on an interrupted cycle unless the unit specifically indicates that system.</p>

<p><strong>Expected outcome:</strong> The failure is accurately characterized before internal failure is suspected.</p>

<h4>3. Verify Stable AC Power and Normal Startup</h4>

<p>Check that the unit powers normally, completes startup, and remains stable.</p>

<p>Inspect the external power connection for obvious damage or looseness and determine whether recent facility power disturbances occurred.</p>

<p><strong>Expected outcome:</strong> The sterilizer has stable power and no unrelated startup abnormality.</p>

<p>If power is unstable, correct the facility or external power condition before further testing.</p>

<h4>4. Inspect the Load for Moisture and Improper Preparation</h4>

<p>A wet or unsuitable load may interrupt processing before or during phases associated with plasma generation.</p>

<p>Verify items are dry, compatible, and prepared appropriately.</p>

<p><strong>Expected outcome:</strong> The verification load is dry and properly prepared.</p>

<h4>5. Verify Chamber Loading and Clearance</h4>

<p>Check that the chamber is not overloaded and that trays, instruments, or packaging are not contacting areas they should not contact or obstructing normal chamber conditions.</p>

<p><strong>Expected outcome:</strong> Load placement is appropriate and does not create an obvious external reason for cycle interruption.</p>

<h4>6. Verify Door Closure and Chamber Condition</h4>

<p>Inspect accessible door sealing surfaces and the chamber for debris, moisture, damage, or obstruction.</p>

<p>A vacuum or chamber-integrity problem can prevent the sterilizer from reaching later cycle phases.</p>

<p><strong>Expected outcome:</strong> The chamber and door appear normal externally and the unit can proceed through earlier cycle phases.</p>

<h4>7. Verify Cassette Acceptance</h4>

<p>Confirm the hydrogen peroxide cassette is recognized and the sterilizer does not have a separate cassette or sterilant-delivery problem.</p>

<p><strong>Expected outcome:</strong> The cassette is accepted and no independent cassette fault explains the interrupted cycle.</p>

<h4>8. Repeat Only With an Approved Verification Condition</h4>

<p>After correcting any external issues, perform an approved verification cycle.</p>

<p>Do not repeatedly expose full clinical loads to failed cycles while attempting to determine whether the RF/plasma system will recover.</p>

<p><strong>Expected outcome:</strong> The verification cycle progresses through all required phases and completes successfully.</p>

<p>If the cycle completes normally and the corrected external cause does not recur, troubleshooting can stop.</p>

<h4>9. Stop if the RF/Plasma Failure Repeats</h4>

<p>If the same RF/plasma-related failure returns with a correctly prepared verification load and external causes are ruled out, stop further cycling.</p>

<p>Do not open RF assemblies, adjust internal generators, access high-voltage components, or perform board-level troubleshooting.</p>

<p><strong>Expected outcome:</strong> A likely service-level failure is identified without unsafe internal access.</p>

<h4>10. Escalate to Qualified Service</h4>

<p>Persistent plasma or RF faults may involve RF generation, matching, sensing, electrical control, chamber conditions, vacuum performance, or related internal circuitry.</p>

<p><strong>Expected outcome:</strong> The device is <a href="../biomed-basics/when-to-remove-medical-equipment-from-service.html">removed from use</a> and transferred for qualified evaluation.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>Common external causes have been ruled out. Plasma and RF systems involve internal electrical and high-energy components that are outside routine external Clinical Engineering troubleshooting.</p>

<p>The sterilizer should be:</p>

<ul>
  <li>Removed from service</li>
  <li>Labeled Out of Service</li>
  <li>Sent for repair or qualified service evaluation</li>
  <li>Evaluated using appropriate ASP documentation and approved test equipment</li>
  <li>Repaired only by qualified personnel</li>
</ul>

<p>Following repair, complete all manufacturer- and facility-required functional and process verification before clinical return.</p>

<p>Knowing when to stop rather than enter high-energy internal circuitry is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Treat any cycle that fails before completion as unsuccessful regardless of how far the cycle progressed.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Sterile Processing reported repeated STERRAD 100NX cycle failures when the unit reached the plasma portion of processing."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering verified stable power, a dry approved test load, proper door closure, and normal cassette recognition, but the plasma-related failure repeated."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"The sterilizer was removed from service, labeled Out of Service, and referred for ASP-qualified service evaluation before any return to clinical use."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Exact displayed message</li>
  <li>Cycle and phase of failure</li>
  <li><a href="../biomed-basics/medical-equipment-power-troubleshooting-outlet-to-internal-supply.html">AC power</a> condition</li>
  <li>Recent power event</li>
  <li>Load condition</li>
  <li>Moisture observed</li>
  <li>Door and chamber condition</li>
  <li>Cassette status</li>
  <li>Number of repeated failures</li>
  <li>Result of approved verification cycle</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>A plasma or RF message does not eliminate the need to rule out simpler causes such as power, moisture, chamber, load, and cassette conditions. Once those are verified and the fault repeats, escalation rather than internal high-energy repair is the correct Clinical Engineering response.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
