<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Advanced Sterilization Products (ASP) STERRAD 100NX Sterilizer - Printer, Barcode Scanner, USB, or Cycle Record Failure</title>
<meta name="description" content="Troubleshoot cycle-documentation and peripheral failures involving printing, barcode scanning, USB transfer, or missing records before assuming internal control failure.">
<link rel="stylesheet" href="../style.css?v=20260919">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/advanced-sterilization-products-asp-sterrad-100nx-printer-barcode-scanner-usb-or-cycle-record-failure.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Advanced Sterilization Products (ASP) STERRAD 100NX</h1>
  <p>Printer, Barcode Scanner, USB, or Cycle Record Failure</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=sterilizer">Sterilizer</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=advanced-sterilization-products-asp">Advanced Sterilization Products (ASP)</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=sterrad-100nx">STERRAD 100NX</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshoot cycle-documentation and peripheral failures involving printing, barcode scanning, USB transfer, or missing records before assuming internal control failure.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect Traceability and Sterile Processing Records</h4>

<p>Do not ignore missing cycle documentation when the facility depends on it for sterilization traceability or load release.</p>

<p>Follow facility procedures for manual documentation or alternate record capture while troubleshooting.</p>

<p><strong>Expected outcome:</strong> Instrument processing remains traceable even while a peripheral or documentation function is unavailable.</p>

<h4>2. Identify the Exact Function That Failed</h4>

<p>Determine whether the problem involves:</p>

<ul>
  <li>Printer output</li>
  <li>Paper feeding</li>
  <li>Barcode scanner input</li>
  <li>USB recognition</li>
  <li>USB export</li>
  <li>Missing stored cycle record</li>
  <li>Incomplete record</li>
  <li>Multiple functions simultaneously</li>
</ul>

<p><strong>Expected outcome:</strong> The failure is narrowed to one peripheral, storage/export function, or a broader system issue.</p>

<h4>3. Verify the Sterilization Cycle Itself Completed Normally</h4>

<p>Confirm whether the cycle successfully completed and whether only the documentation function failed.</p>

<p>Do not confuse a peripheral failure with a failed sterilization process.</p>

<p><strong>Expected outcome:</strong> The clinical significance of the problem is understood: process failure versus documentation failure.</p>

<h4>4. Check External Peripheral Connections</h4>

<p>Inspect accessible external <a href="../biomed-basics/medical-equipment-cables-and-connectors-inspection-and-isolation.html">cables and connectors</a> for:</p>

<ul>
  <li>Loose connections</li>
  <li>Bent or damaged plugs</li>
  <li>Pinched cables</li>
  <li>Contamination</li>
  <li>Strain</li>
  <li>Unapproved adapters</li>
</ul>

<p>Reseat user-accessible connectors only when safe and intended for normal external connection.</p>

<p><strong>Expected outcome:</strong> All peripheral connections are secure and undamaged.</p>

<h4>5. Check Printer Consumables and Basic Condition</h4>

<p>For printer complaints, verify accessible consumables and normal paper loading.</p>

<p>Inspect for obvious jams, damaged paper, or a cover that is not fully closed.</p>

<p>Do not disassemble the printer mechanism beyond normal accessible areas.</p>

<p><strong>Expected outcome:</strong> The printer has usable media and no obvious external jam or loading problem.</p>

<h4>6. Check Barcode Scanner Condition</h4>

<p>Inspect the scanner window and cable for contamination or damage. Test an approved, clearly printed barcode that is known to scan elsewhere if available.</p>

<p><strong>Expected outcome:</strong> A known-good barcode is read reliably.</p>

<p>If cleaning an accessible scanner window or reseating the connection restores scanning, verify the function and troubleshooting can stop.</p>

<h4>7. Check USB Device and Port Externally</h4>

<p>For USB problems, verify the approved device is correctly inserted and not physically damaged.</p>

<p>If facility policy allows, compare with another known-good approved USB device.</p>

<p>Do not use unknown personal storage media on clinical equipment.</p>

<p><strong>Expected outcome:</strong> The sterilizer detects the approved USB device and can complete the intended export function.</p>

<h4>8. Verify Record Availability on the Sterilizer</h4>

<p>Determine whether the cycle record is visible or stored locally even though it cannot print or export.</p>

<p>This helps separate record-generation problems from printer or USB problems.</p>

<p><strong>Expected outcome:</strong> The record either exists locally, indicating a peripheral/export issue, or is also missing, indicating a broader documentation problem.</p>

<h4>9. Restart Only When Operationally Appropriate</h4>

<p>If the device is idle and facility procedures allow, perform a normal controlled restart to clear a transient peripheral interface problem.</p>

<p>Do not power-cycle during an active cycle or while record-writing activity is underway.</p>

<p><strong>Expected outcome:</strong> The sterilizer returns to normal operation and the affected peripheral function is restored.</p>

<p>If the failure clears and a new verification record prints, scans, or exports normally, troubleshooting can stop.</p>

<h4>10. Escalate Persistent Documentation or Peripheral Failure</h4>

<p>If known-good external devices and connections do not resolve the issue, remove the affected peripheral function from use and determine whether the sterilizer itself must be removed from service based on facility traceability requirements.</p>

<p>Possible service-level categories include interface electronics, internal printer hardware, storage, operating software, or control-system communication.</p>

<p><strong>Expected outcome:</strong> Required sterilization documentation is not compromised by continuing to operate an inadequately documented system.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>External connections, consumables, media, approved USB devices, scanner condition, and basic operating state have been checked.</p>

<p>The sterilizer should be:</p>

<ul>
  <li>Removed from service when required documentation or traceability cannot be maintained</li>
  <li>Labeled Out of Service when the device cannot safely remain in workflow</li>
  <li>Sent for repair or qualified service evaluation</li>
  <li>Evaluated using ASP documentation and approved test equipment</li>
  <li>Repaired or configured only by qualified personnel</li>
</ul>

<p>Following repair, verify cycle record creation, print or export functionality as applicable, and facility-required documentation before <a href="../biomed-basics/how-to-verify-a-repair-before-returning-equipment-to-service.html">return to service</a>.</p>

<p>Knowing when a documentation failure becomes a clinical workflow risk is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>If electronic or printed cycle documentation is required for load release, use the facility-approved backup process rather than releasing loads without traceability.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Sterile Processing reported that the STERRAD 100NX completed cycles normally but would not print the cycle record."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found the printer paper was incorrectly loaded while the stored cycle record remained available on the sterilizer."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"The printer media was reloaded correctly and a subsequent verification cycle produced a complete printed record."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Peripheral affected</li>
  <li>Whether sterilization cycle completed</li>
  <li>Record visible locally</li>
  <li>Printer media condition</li>
  <li>Cable condition</li>
  <li>Scanner test result</li>
  <li>USB device tested</li>
  <li>Known-good substitution result</li>
  <li>Restart result</li>
  <li>Whether traceability was maintained</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Peripheral failures should be separated from true sterilization-process failures. Verify the cycle, check connections and consumables, compare known-good accessories, and confirm whether records exist locally before escalating. Traceability must remain intact throughout the troubleshooting process.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
