<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Advanced Sterilization Products (ASP) STERRAD NX Sterilizer - Sterilizer Will Not Power On or Unexpectedly Restarts Mid-Cycle</title>
<meta name="description" content="Troubleshoot no-power and unexpected restart complaints caused by facility power, cords, connections, external protection devices, environmental conditions, or internal power faults.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/advanced-sterilization-products-asp-sterrad-nx-sterilizer-will-not-power-on-or-unexpectedly-restarts-mid-cycle.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Advanced Sterilization Products (ASP) STERRAD NX</h1>
  <p>Sterilizer Will Not Power On or Unexpectedly Restarts Mid-Cycle</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=sterilizer">Sterilizer</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=advanced-sterilization-products-asp">Advanced Sterilization Products (ASP)</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=sterrad-nx">STERRAD NX</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshoot no-power and unexpected restart complaints caused by facility power, cords, connections, external protection devices, environmental conditions, or internal power faults.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect the Load and Processing Workflow</h4>

<p>If the STERRAD NX loses power or restarts during a cycle, consider that cycle unsuccessful unless system documentation and facility policy specifically establish otherwise.</p>

<p>Do not release the affected load for patient use. Redirect processing to another validated sterilizer.</p>

<p><strong>Expected outcome:</strong> The interrupted load remains controlled and patient care continues using verified equipment.</p>

<h4>2. Confirm the Exact Power Complaint</h4>

<p>Determine whether:</p>

<ul>
  <li>The unit is completely dead</li>
  <li>The display briefly illuminates</li>
  <li>It powers on and shuts off</li>
  <li>It restarts only during a cycle</li>
  <li>Other equipment on the same circuit was affected</li>
  <li>The event followed a facility power disturbance</li>
</ul>

<p>Record the cycle phase if a restart occurred during processing.</p>

<p><strong>Expected outcome:</strong> A no-power condition is distinguished from intermittent reset or facility power loss.</p>

<h4>3. Inspect the External Power Connection</h4>

<p>Check the accessible power cord, plug, and connection for:</p>

<ul>
  <li>Loose connection</li>
  <li>Damage</li>
  <li>Heat discoloration</li>
  <li>Cracked insulation</li>
  <li>Bent or damaged plug components</li>
  <li>Evidence of liquid contamination</li>
</ul>

<p>Do not use a damaged power cord.</p>

<p><strong>Expected outcome:</strong> The external power connection is secure and undamaged.</p>

<h4>4. Verify the Facility Power Source</h4>

<p>Using appropriate Clinical Engineering or Facilities procedures, verify that the intended receptacle has power.</p>

<p>If appropriate, compare with another known working outlet or test using approved equipment.</p>

<p>Do not bypass required grounding or electrical protection.</p>

<p><strong>Expected outcome:</strong> Correct facility power is available at the equipment connection.</p>

<h4>5. Check for Facility Electrical Events</h4>

<p>Determine whether there was:</p>

<ul>
  <li>Breaker activity</li>
  <li>Emergency-power transfer</li>
  <li>Planned electrical work</li>
  <li>Generator testing</li>
  <li>Local outage</li>
  <li>Simultaneous reset of nearby equipment</li>
</ul>

<p>Coordinate with Facilities when the problem may originate upstream.</p>

<p><strong>Expected outcome:</strong> Facility electrical causes are either identified or ruled out.</p>

<h4>6. Inspect External Ventilation and Environment</h4>

<p>Check that external ventilation openings are unobstructed and that the sterilizer is not exposed to excessive heat, liquid, or environmental conditions that could affect operation.</p>

<p><strong>Expected outcome:</strong> The equipment environment is normal and external airflow is unobstructed.</p>

<h4>7. Perform a Normal Startup</h4>

<p>If safe and no active cycle remains, power the sterilizer on using the normal procedure.</p>

<p>Observe:</p>

<ul>
  <li>Startup behavior</li>
  <li>Display operation</li>
  <li>Unusual sounds</li>
  <li>Unexpected shutdown</li>
  <li>Repeated restart</li>
  <li>Abnormal odor or heat</li>
</ul>

<p><strong>Expected outcome:</strong> The system completes startup without interruption.</p>

<h4>8. Stop Immediately for Electrical Warning Signs</h4>

<p>Remove the sterilizer from service if there is:</p>

<ul>
  <li>Burning odor</li>
  <li>Smoke</li>
  <li>Arcing</li>
  <li>Excessive heat</li>
  <li>Repeated breaker trip</li>
  <li>Repeated spontaneous restart</li>
  <li>Visible electrical damage</li>
</ul>

<p>Do not repeatedly energize equipment showing these symptoms.</p>

<p><strong>Expected outcome:</strong> A potentially unsafe electrical condition is contained.</p>

<h4>9. Perform Controlled Functional Verification</h4>

<p>If an external facility-power issue was corrected and the sterilizer now operates normally, complete the required functional and approved cycle verification before return to service.</p>

<p><strong>Expected outcome:</strong> The sterilizer remains powered throughout a complete verification cycle without restarting. Troubleshooting can stop.</p>

<h4>10. Escalate Persistent Power or Restart Problems</h4>

<p>If correct facility power is present but the sterilizer will not power on or continues restarting, remove it from service.</p>

<p><strong>Expected outcome:</strong> Qualified service evaluates the internal power, control, or electrical systems.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>External power connection, receptacle power, facility electrical events, ventilation, and environmental causes have been ruled out. Remaining possibilities include internal power supplies, protective devices, wiring, control electronics, thermal conditions, software, or another service-level failure.</p>

<p>The sterilizer should be:</p>

<ul>
  <li>Removed from service</li>
  <li>Labeled Out of Service</li>
  <li>Sent for repair or qualified service evaluation</li>
  <li>Evaluated using appropriate ASP documentation and approved electrical test equipment</li>
  <li>Repaired or configured only by qualified personnel</li>
</ul>

<p>Complete electrical-safety checks and manufacturer-appropriate functional and cycle verification before return to service.</p>

<p>Knowing when to stop external troubleshooting is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Any unexpected loss of power during sterilization requires the affected load to be controlled as an incomplete process until appropriately reprocessed.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Sterile Processing reported that the STERRAD NX unexpectedly restarted during a cycle and the load did not complete processing."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found an intermittent facility receptacle supplying the sterilizer while the equipment operated normally from a verified power source."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Removed the affected receptacle from use, coordinated repair with Facilities, verified stable sterilizer operation through an approved cycle, and returned the sterilizer to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>No-power versus restart symptom</li>
  <li>Cycle phase at power loss</li>
  <li>Power-cord and plug condition</li>
  <li>Receptacle test result</li>
  <li>Other equipment affected</li>
  <li>Recent breaker or generator events</li>
  <li>Ventilation condition</li>
  <li>Odor, heat, smoke, or electrical damage</li>
  <li>Startup result</li>
  <li>Verification-cycle result</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Power problems require control of the interrupted load first, followed by systematic verification from the facility receptacle inward. Persistent resets with verified external power require proper service escalation and documentation.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
