<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>B. Braun Outlook 400ES Infusion Pump - Occlusion Alarm During Normal Infusion</title>
  <meta name="description" content="Troubleshooting occlusion alarms caused by tubing restriction, clamp position, pressure settings, IV site issues, or pump setup problems.">
  <link rel="stylesheet" href="../style.css?v=20260920">
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());
    gtag('config', 'G-1L34E3TJL6');
  </script>
  <script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/b-braun-outlook-400es-occlusion-alarm-during-normal-infusion.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>
<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">B. Braun Outlook 400ES</h1>
  <p>Occlusion Alarm During Normal Infusion</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3><p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>
  <h3>Manufacturer</h3><p><a href="/hub-manufacturer.html?slug=b-braun">B. Braun</a></p>
  <h3>Model</h3><p><a href="/hub-model.html?slug=outlook-400es">Outlook 400ES</a></p>

  <h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
  <p>Troubleshooting occlusion alarms caused by tubing restriction, clamp position, pressure settings, IV site issues, or pump setup problems.</p>

  <h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

  <h4>Ensure Patient Safety First</h4>
  <p>If the pump is actively infusing and an occlusion alarm occurs, notify clinical staff and ensure the patient’s therapy is not interrupted without clinical awareness.</p>
  <p>Do not clear the alarm repeatedly without confirming the cause.</p>
  <p>Expected outcome: Patient therapy is protected while the alarm condition is evaluated.</p>
  <p>Why it matters: An occlusion alarm may indicate that medication or fluid is not reaching the patient.</p>

  <h4>Confirm the Reported Alarm</h4>
  <p>Review the pump display and <a href="../biomed-basics/medical-device-alarm-troubleshooting-fundamentals.html">confirm the alarm</a> is an occlusion alarm, not air-in-line, door open, battery, keep vein open, or infusion complete.</p>
  <p>Note whether the alarm is:</p>
  <ul>
    <li>Upstream occlusion</li>
    <li>Downstream occlusion</li>
    <li>Intermittent during infusion</li>
    <li>Immediate after start</li>
    <li>Occurring only with a specific channel, tubing set, or medication setup</li>
  </ul>
  <p>Expected outcome: The alarm type and timing are confirmed before troubleshooting continues.</p>

  <h4>Stop Troubleshooting on the Patient When Needed</h4>
  <p>If the issue cannot be quickly verified externally, have clinical staff move the infusion to another pump or line as appropriate.</p>
  <p>Expected outcome: Clinical therapy continues safely on a reliable setup.</p>
  <p>If this resolves the clinical situation, continue evaluating the removed pump separately.</p>

  <h4>Inspect the IV Tubing Path</h4>
  <p>Trace the tubing from the fluid container to the patient connection.</p>
  <p>Check for:</p>
  <ul>
    <li>Closed roller clamp</li>
    <li>Kinked tubing</li>
    <li>Tubing caught under the pump door</li>
    <li>Tubing pinched by bed rails, blankets, or patient positioning</li>
    <li>Tubing routed too tightly around the pump</li>
    <li>Extension set restriction</li>
  </ul>
  <p>Expected outcome: Tubing should be open, straight, properly routed, and free of visible restriction.</p>
  <p>If a kink or closed clamp is found, correct it, restart per clinical policy, and stop if the alarm clears.</p>

  <h4>Check the Fluid Source and Upstream Side</h4>
  <p>Verify the fluid container has adequate volume and is hanging properly.</p>
  <p>Inspect the spike, drip chamber, venting if applicable, and upstream tubing for restriction.</p>
  <p>Expected outcome: Fluid should flow freely to the pump when the upstream path is open.</p>
  <p>Why it matters: Upstream restriction can trigger occlusion-like behavior or cause abnormal pumping conditions.</p>

  <h4>Check the Downstream Side</h4>
  <p>Inspect the tubing from the pump outlet to the patient.</p>
  <p>Look for:</p>
  <ul>
    <li>Closed slide clamp</li>
    <li>Kinked extension tubing</li>
    <li>Stopcock turned off</li>
    <li>Injection cap obstruction</li>
    <li>Filter restriction</li>
    <li>Tight or bent tubing near the IV site</li>
    <li>Patient arm position causing flow restriction</li>
  </ul>
  <p>Expected outcome: The downstream path should be open and unrestricted.</p>
  <p>If a closed clamp or stopcock is found, correct the issue and stop if normal infusion resumes.</p>

  <h4>Have Clinical Staff Assess the IV Site</h4>
  <p>Ask nursing or authorized clinical staff to verify IV patency.</p>
  <p>Do not attempt to clinically assess or manipulate the patient’s IV site unless within your role and facility policy.</p>
  <p>Expected outcome: The IV site is confirmed patent, or the infusion is moved to another access point.</p>
  <p>Why it matters: A good pump can alarm correctly if the patient line is infiltrated, positional, or occluded.</p>

  <h4>Verify Tubing Is Loaded Correctly</h4>
  <p>Remove the pump from patient use before opening the door for equipment inspection.</p>
  <p>Check that the administration set is properly seated in the pumping mechanism and sensor areas.</p>
  <p>Look for stretched, flattened, damaged, or incorrectly installed tubing.</p>
  <p>Expected outcome: Tubing should sit correctly in the pump path without being pinched or misaligned.</p>
  <p>If improper loading is found, reload with a new approved set and test again.</p>

  <h4>Use a Known-Good B. Braun-Compatible Administration Set</h4>
  <p>Replace the tubing set with a known-good, correct administration set approved for the Outlook 400ES.</p>
  <p>Do not reuse suspect tubing if it appears damaged, stretched, contaminated, or restricted.</p>
  <p>Expected outcome: If the original set was restricted or damaged, the occlusion alarm should not return with a known-good set.</p>

  <h4>Check Occlusion Pressure Setting or Therapy Configuration</h4>
  <p>Review the pump setup with clinical staff to confirm the selected therapy, rate, and pressure/occlusion settings are appropriate for the infusion.</p>
  <p>Expected outcome: Pump settings should match the intended clinical use and facility policy.</p>
  <p>Why it matters: A low occlusion pressure limit or inappropriate setup may alarm during a clinically normal infusion.</p>

  <h4>Test the Pump Away From the Patient</h4>
  <p>Remove the Outlook 400ES from patient use and test it with:</p>
  <ul>
    <li>Known-good tubing</li>
    <li>Appropriate test fluid setup</li>
    <li>Open downstream path</li>
    <li>Controlled test container or outlet setup</li>
  </ul>
  <p>Start an infusion and observe whether the occlusion alarm occurs under normal unrestricted flow.</p>
  <p>Expected outcome: The pump should infuse without occlusion alarms when the fluid path is open.</p>
  <p>If the pump works normally during bench testing, the original issue was likely related to tubing, setup, pressure setting, or patient line restriction.</p>

  <h4>Check for External Damage or Contamination</h4>
  <p>Inspect the pump door, latch, tubing channel, pressure sensor area, and exterior housing.</p>
  <p>Look for:</p>
  <ul>
    <li>Sticky medication residue</li>
    <li>Cracked door or latch</li>
    <li>Damaged tubing guide</li>
    <li>Debris in the tubing path</li>
    <li>Signs of fluid intrusion</li>
    <li>Unusual heat, smell, or noise</li>
  </ul>
  <p>Expected outcome: The pump should be clean, intact, and free of visible damage.</p>
  <p>If contamination is found in the tubing path, clean according to facility procedure and retest.</p>

  <h4>Repeat Test After Cleaning and Setup Correction</h4>
  <p>After correcting external causes, repeat a controlled infusion test.</p>
  <p>Confirm:</p>
  <ul>
    <li>No occlusion alarm occurs</li>
    <li>Pump runs at the selected rate</li>
    <li>Door and latch remain secure</li>
    <li>Alarm clears normally</li>
    <li>No abnormal noise or mechanical behavior is present</li>
  </ul>
  <p>Expected outcome: Pump operates normally without false occlusion alarms.</p>
  <p>If the pump passes testing, document the findings and return to service according to facility policy.</p>

  <h4>Remove From Service if Alarm Repeats Without Restriction</h4>
  <p>If the Outlook 400ES continues to alarm for occlusion with known-good tubing, open clamps, correct setup, and unrestricted flow, remove it from service.</p>
  <p>Expected outcome: Suspect internal pressure sensing or pumping mechanism issues are escalated for repair.</p>

  <h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
  <p>If common external causes have been ruled out, the issue is likely internal to the pump’s pressure sensing, door mechanism, pumping system, or related electronics.</p>
  <p>The device should be removed from service, labeled Out of Service, and sent for repair or bench evaluation.</p>
  <p>Knowing when to stop is proper troubleshooting. Repeatedly clearing an occlusion alarm without finding the cause can create patient safety risk.</p>

  <h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
  <p>Do not troubleshoot an active infusion on a patient longer than necessary. If the cause is not immediately obvious, have clinical staff move the infusion to another pump or access point before continuing equipment evaluation. Maintain therapy continuity before continuing troubleshooting.</p>

  <h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
  <p><strong>CCR = Complaint, Cause, Resolution</strong></p>

  <h4>Complaint</h4>
  <p>What was reported by the clinical staff.</p>
  <p><em>Example:</em><br>"Nursing reported that the B. Braun Outlook 400ES repeatedly displayed an occlusion alarm during a normal infusion."</p>

  <h4>Cause</h4>
  <p>What was observed during troubleshooting.</p>
  <p><em>Example:</em><br>"Inspection found the downstream extension tubing was kinked near the bed rail, causing flow restriction."</p>

  <h4>Resolution</h4>
  <p>What action was taken.</p>
  <p><em>Example:</em><br>"Tubing was repositioned, infusion was restarted by clinical staff, pump was tested with known-good tubing, and no further occlusion alarms occurred."</p>

  <h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
  <ul>
    <li>Exact occlusion alarm displayed</li>
    <li>Upstream or downstream alarm if identified</li>
    <li>Infusion rate and therapy type if provided</li>
    <li>Tubing set changed or reused</li>
    <li>Clamps and stopcocks checked</li>
    <li>IV site assessed by clinical staff</li>
    <li>Pump tested off patient</li>
    <li>Known-good tubing used</li>
    <li>Door and latch condition</li>
    <li>Any residue, fluid intrusion, or physical damage</li>
    <li>Whether alarm repeated during bench testing</li>
    <li>Final device status</li>
  </ul>

  <h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
  <p>Occlusion alarms should be approached logically and safely. Start with the patient, tubing, clamps, fluid path, and setup before suspecting pump failure. If the alarm repeats under controlled conditions with known-good accessories, escalation is appropriate. Clear CCR documentation helps distinguish a true device issue from a setup or line restriction problem.</p>
  <p><strong>That is successful troubleshooting.</strong></p>
</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>
<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>
<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>
</body>
</html>
