<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>B. Braun Space Infusion Pump System Infusion Pump - Air-in-Line Alarm or Air Detector False Alarm</title>
  <meta name="description" content="Troubleshooting B. Braun Space Infusion Pump System air-in-line alarms and false air-detector alarms caused by actual air, tubing placement, incompatible sets, contamination, damaged tubing, or detector failure.">
  <link rel="stylesheet" href="../style.css?v=20260920-2">
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());
    gtag('config', 'G-1L34E3TJL6');
  </script>
  <script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/b-braun-space-infusion-pump-system-air-in-line-alarm-or-air-detector-false-alarm.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>
<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">B. Braun Space Infusion Pump System</h1>
  <p>Air-in-Line Alarm or Air Detector False Alarm</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>
  <p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>

  <h3>Manufacturer</h3>
  <p><a href="/hub-manufacturer.html?slug=b-braun">B. Braun</a></p>

  <h3>Model</h3>
  <p><a href="/hub-model.html?slug=space-infusion-pump-system">Space Infusion Pump System</a></p>

  <h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
  <p>Troubleshooting Infusomat Space air-bubble alarms caused by actual air, improper tubing placement, incompatible sets, contamination, damaged tubing, or detector failure.</p>

  <h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

  <h4>1. Ensure Patient Safety First</h4>
  <p>Do not troubleshoot an air-in-line alarm while the affected pump remains responsible for an active patient infusion.</p>
  <ul>
    <li>Notify the responsible clinical staff.</li>
    <li>Stop the infusion according to facility policy.</li>
    <li>Close the administration set’s roller clamp.</li>
    <li>Transfer therapy to another verified pump when continued infusion is required.</li>
    <li>Disconnect the administration set from the patient before priming or attempting to remove air.</li>
    <li>Use additional caution with neonatal, vasoactive, sedating, high-alert, or short-half-life infusions.</li>
  </ul>
  <p><strong>Expected outcome:</strong> The patient continues receiving prescribed therapy without exposure to air or interruption from an unreliable pump.</p>
  <p>The manufacturer instructs users to disconnect the line from the patient before following prompts to prime an air bubble from the tubing.</p>

  <h4>2. <a href="../biomed-basics/medical-device-alarm-troubleshooting-fundamentals.html">Record the Exact Alarm Message</a></h4>
  <p>Determine whether the display reports:</p>
  <ul>
    <li>Air bubble alarm</li>
    <li>Accumulated air exceeds limit</li>
    <li>An air alarm immediately after loading the set</li>
    <li>Repeated alarms at the same tubing location</li>
    <li>Intermittent alarms despite visibly air-free tubing</li>
  </ul>
  <p><a href="../biomed-basics/how-to-read-and-use-medical-device-event-logs.html">Review the event history</a> when available and record whether the alarm occurred during startup, priming, transport, bag replacement, or active delivery.</p>
  <p><strong>Expected outcome:</strong> The specific alarm type and operating conditions are documented before the pump is disturbed.</p>

  <h4>3. Inspect the Entire Administration Set for Actual Air</h4>
  <p>With the tubing disconnected from the patient, inspect from the fluid container through the pump and downstream tubing.</p>
  <p>Look for:</p>
  <ul>
    <li>A visible air bubble near the detector</li>
    <li>Multiple small bubbles or foam</li>
    <li>An empty or poorly filled drip chamber</li>
    <li>A nearly empty or inverted fluid container</li>
    <li>Loose spike, filter, injection-port, or connector interfaces</li>
    <li>Air entering from a vented container or improperly configured vent</li>
    <li>Outgassing from cold fluid warming to room temperature</li>
  </ul>
  <p>Do not assume the alarm is false until the complete fluid path has been checked.</p>
  <p><strong>Expected outcome:</strong> No visible air, foam, or source of air entry remains in the administration set.</p>
  <p>If air is present, have qualified clinical staff replace or reprime the set according to facility policy. Stop troubleshooting if this resolves the alarm.</p>

  <h4>4. Verify the Administration Set Is Approved and Undamaged</h4>
  <p>Confirm that the installed tubing is the correct B. Braun Infusomat Space-compatible administration set for the intended therapy.</p>
  <p>Inspect the section passing through the pump for:</p>
  <ul>
    <li>Flattening</li>
    <li>Cloudiness</li>
    <li>Scratches</li>
    <li>Stretching</li>
    <li>Kinks</li>
    <li>Discoloration</li>
    <li>Residue</li>
    <li>Excessive stiffness or softness</li>
    <li>Damage from clamps or repeated loading</li>
  </ul>
  <p>The Space system is designed to operate with dedicated Infusomat Space administration sets.</p>
  <p><strong>Expected outcome:</strong> A compatible, undamaged set is installed.</p>
  <p>Replace a questionable set with a new approved set. If the alarm clears, remove the original disposable from use and document it as the probable cause.</p>

  <h4>5. Check Tubing Placement in the Air-Sensor Guide</h4>
  <p>Close the roller clamp and open the pump door only after the tubing is disconnected from the patient.</p>
  <p>Verify that:</p>
  <ul>
    <li>The tubing is fully seated inside the air-sensor guide.</li>
    <li>The tubing is not riding above or beside the sensor channel.</li>
    <li>The silicone pumping segment is not stretched or twisted.</li>
    <li>The tubing alignment markings are straight.</li>
    <li>There is no excess tension pulling the tubing away from the detector.</li>
    <li>The administration set is routed through the proper left and right guides.</li>
  </ul>
  <p>B. Braun specifically directs that the tubing be firmly pressed into the air-sensor guide and properly inserted into the sensors.</p>
  <p><strong>Expected outcome:</strong> The tubing lies naturally and completely within the detector channel.</p>
  <p>Reload the set correctly and retest. If the alarm no longer occurs, stop troubleshooting.</p>

  <h4>6. Inspect the Air-Detector Area for External Contamination</h4>
  <p>Remove the administration set and visually inspect the air-sensor guide using adequate lighting.</p>
  <p>Look for:</p>
  <ul>
    <li>Dried medication</li>
    <li>Adhesive residue</li>
    <li>Dust or lint</li>
    <li>Cleaning-agent film</li>
    <li>Moisture</li>
    <li>Cracked or damaged sensor surfaces</li>
    <li>Foreign material preventing the tubing from seating fully</li>
  </ul>
  <p>Clean only with manufacturer-approved products and methods. Do not scrape the sensor, introduce liquid into the pump, or use abrasive tools.</p>
  <p><strong>Expected outcome:</strong> The detector channel is clean, dry, unobstructed, and physically intact.</p>
  <p>Allow the area to dry completely before testing. If contamination removal resolves the alarm, complete functional verification before returning the pump to service.</p>

  <h4>7. Test With a New Approved Administration Set</h4>
  <p>Install a new, fully primed, air-free compatible set using water or the facility-approved test fluid.</p>
  <ul>
    <li>Keep the test tubing disconnected from any patient.</li>
    <li>Load the set according to the pump’s displayed instructions.</li>
    <li>Confirm that the tubing is firmly seated in the air detector.</li>
    <li>Close the door normally without forcing it.</li>
    <li>Run the pump at an appropriate test rate while observing the detector area.</li>
  </ul>
  <p><strong>Expected outcome:</strong> The pump operates without an air alarm when a new, correctly loaded, air-free set is used.</p>
  <p>If the replacement set works normally, the original tubing, loading condition, or fluid setup was likely responsible.</p>

  <h4>8. Compare the Pump With a Known-Good Pump</h4>
  <p>Using the same approved test setup, compare the affected pump with another verified Infusomat Space pump.</p>
  <p>Determine whether:</p>
  <ul>
    <li>The same set operates normally in the known-good pump.</li>
    <li>Multiple new sets trigger alarms only in the affected pump.</li>
    <li>The affected pump alarms immediately after loading.</li>
    <li>Gentle external tubing movement causes repeatable alarms.</li>
    <li>The alarm occurs regardless of fluid container or set lot.</li>
  </ul>
  <p>Do not repeatedly move a disposable between pumps when contamination, medication exposure, or evidence preservation is a concern.</p>
  <p><strong>Expected outcome:</strong> The problem follows either the administration setup or the pump.</p>
  <p>If multiple approved air-free sets work in another pump but repeatedly fail in the affected unit, suspect an air-detector, sensor-channel, calibration, connection, or internal electronic problem.</p>

  <h4>9. Review Configuration and Service History</h4>
  <p>Air-bubble size and accumulated-air alarm limits are configurable through the service program. Do not alter these limits solely to eliminate nuisance alarms.</p>
  <p>Check for:</p>
  <ul>
    <li>Recent configuration changes</li>
    <li>Software or drug-library updates</li>
    <li>Previous air-detector repairs</li>
    <li>Repeated air-alarm work orders</li>
    <li>Fluid intrusion history</li>
    <li>Impact or drop damage</li>
    <li>Overdue preventive maintenance</li>
    <li>Alarm complaints involving a specific set type or lot</li>
  </ul>
  <p>Compare configuration only with an approved reference pump or facility configuration record.</p>
  <p><strong>Expected outcome:</strong> The device has the authorized configuration, and recurring history or recent changes are identified.</p>
  <p>Unauthorized or unexplained configuration differences require escalation rather than field adjustment.</p>

  <h4>10. Perform the Approved Air-Detector Functional Test</h4>
  <p>At the bench, perform the manufacturer-authorized air-detector test using the proper service procedure, test equipment, and controlled bubble volume.</p>
  <p>Confirm that the pump:</p>
  <ul>
    <li>Does not alarm with properly loaded, air-free tubing</li>
    <li>Detects the specified test bubble</li>
    <li>Stops delivery and activates the required alarm indicators</li>
    <li>Resets correctly after the alarm is addressed</li>
    <li>Passes any applicable accumulated-air test</li>
  </ul>
  <p>Do not substitute an improvised bubble size or adjust detector calibration without the current B. Braun service documentation and required authorization.</p>
  <p><strong>Expected outcome:</strong> The air detector consistently recognizes the approved test condition without producing alarms during an air-free test.</p>
  <p>If the pump fails either portion of the test, remove it from service.</p>

  <h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
  <p>If multiple approved, properly primed administration sets have been tested, the sensor channel is clean, tubing is correctly loaded, configuration is verified, and the pump still produces false or inconsistent alarms, common external causes have been ruled out.</p>
  <p>The problem is likely associated with the air detector, sensor alignment, internal connection, calibration, or control electronics.</p>
  <p>The device should be:</p>
  <ul>
    <li>Removed from service</li>
    <li>Labeled Out of Service</li>
    <li>Sent for qualified bench evaluation or manufacturer-authorized repair</li>
  </ul>
  <p>Do not reduce the configured air-detection sensitivity to compensate for a suspected malfunction. Knowing when to stop and escalate is proper troubleshooting.</p>

  <h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
  <p>Never clear an air alarm and restart an infusion without verifying the complete tubing path. Disconnect the line from the patient before priming, and transfer therapy before troubleshooting an unreliable detector.</p>

  <h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
  <p><strong>CCR = Complaint, Cause, Resolution</strong></p>

  <h4>Complaint</h4>
  <p>What was reported by the clinical staff.</p>
  <p><em>Example:</em><br>"Nursing reported repeated “Air bubble alarm” messages on the B. Braun Infusomat Space despite no visible air in the administration tubing."</p>

  <h4>Cause</h4>
  <p>What was observed during troubleshooting.</p>
  <p><em>Example:</em><br>"The administration set was not fully seated in the air-sensor guide, causing intermittent false air detection."</p>

  <h4>Resolution</h4>
  <p>What action was taken.</p>
  <p><em>Example:</em><br>"Removed the pump from patient use, reloaded a new approved primed set correctly, cleaned the detector channel, and verified normal operation and air-alarm response during bench testing."</p>

  <h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
  <ul>
    <li>Exact displayed alarm message</li>
    <li>Active patient use safely discontinued</li>
    <li>Tubing disconnected before priming</li>
    <li>Visible air or foam observed</li>
    <li>Fluid container and drip-chamber condition</li>
    <li>Administration-set manufacturer, type, and lot</li>
    <li>Set replaced</li>
    <li>Tubing fully seated in air-sensor guide</li>
    <li>Detector channel clean and dry</li>
    <li>Alarm repeated with multiple sets</li>
    <li>Comparison with known-good pump</li>
    <li>Recent configuration or repair history</li>
    <li>Functional air-detector test result</li>
    <li>Unusual heat, smell, damage, or fluid intrusion</li>
    <li>Final device status</li>
  </ul>

  <h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
  <p>Air-in-line complaints require a careful distinction between an actual air hazard, an administration-set problem, and a malfunctioning detector. Protect the patient first, inspect the entire external fluid path, verify correct set loading, and escalate any pump that cannot reliably pass controlled testing. Complete CCR documentation supports patient safety and future failure analysis.</p>
  <p><strong>That is successful troubleshooting.</strong></p>
</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>
</body>
</html>
