<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  
  <title>B. Braun Space Infusion Pump System - Alarms Not Silenced / Alarm Tone Stuck</title>
  <meta name="description" content="Guide for troubleshooting B. Braun Space Infusion Pumps when alarm tones persist and cannot be silenced, emphasizing patient safety and external cause resolution.">
  <link rel="stylesheet" href="../style.css?v=20260920-2">
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());

    gtag('config', 'G-1L34E3TJL6');
  </script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704"
     crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/b-braun-space-infusion-pump-system-alarms-not-silenced.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>
<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>

  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">B. Braun Space Infusion Pump System</h1>
  <p>Alarms Not Silenced / Alarm Tone Stuck</p>
</section>

<main style="max-width: 900px; margin: 40px auto; padding: 0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include">Helpful Details to Include</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>
<p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>

<h3>Manufacturer</h3>
<p><a href="/hub-manufacturer.html?slug=b-braun">B. Braun</a></p>

<h3>Model</h3>
<p><a href="/hub-model.html?slug=space-infusion-pump-system">Space Infusion Pump System</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
<p>This guide assists Clinical Engineering in troubleshooting B. Braun Space Infusion Pumps where the alarm cannot be silenced or the alarm tone persists despite user attempts. This is often caused by external factors such as user settings, stuck buttons, or <a href="../biomed-basics/software-firmware-and-configuration-problems-in-medical-equipment.html">software issue</a>s, rather than internal electronics failure. Proper troubleshooting ensures alarms can be managed safely without compromising patient care.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>Verify patient safety and alarm context</h4>
<ul>
  <li><a href="../biomed-basics/medical-device-alarm-troubleshooting-fundamentals.html">Confirm the alarm</a> is not indicating a true clinical issue (occlusion, empty bag, air-in-line).</li>
  <li>If the patient is connected, ensure another pump or monitoring device is in place before silencing attempts.</li>
</ul>

<h4>Check the Alarm Silence Button</h4>
<ul>
  <li>Press the designated Alarm Silence button firmly.</li>
  <li>Ensure the button is not physically stuck or obstructed.</li>
  <li>Observe if the alarm temporarily silences or resets.</li>
</ul>

<h4>Inspect the Keypad and Control Knob</h4>
<ul>
  <li>Verify that all keypad buttons and the rotary knob are responsive.</li>
  <li>If buttons are unresponsive, clean around buttons gently; residue can prevent proper actuation.</li>
</ul>

<h4>Confirm Volume and Tone Settings</h4>
<ul>
  <li>Access the pump menu to verify the Alarm Volume is not set to maximum or muted incorrectly.</li>
  <li>Reset tone settings if accessible; sometimes persistent tone occurs due to corrupted user settings.</li>
</ul>

<h4>Power Cycle the Pump</h4>
<ul>
  <li>Safely stop infusion if possible.</li>
  <li>Remove pump from power/docking station.</li>
  <li>Wait 10–15 seconds, then reconnect or power back on.</li>
  <li>Observe if the alarm tone stops after reboot.</li>
</ul>

<h4>Check for Active Alarms or Messages</h4>
<ul>
  <li>Ensure no hidden alarms remain on screen (some may persist in message logs).</li>
  <li>Clear any queued or secondary alarms per on-screen instructions.</li>
</ul>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
<p>If the alarm tone remains stuck after all external checks:</p>
<ul>
  <li>Remove the pump from service.</li>
  <li>Label it Out of Service.</li>
  <li>Send to Biomedical/CE bench for repair or software reflash.</li>
</ul>
<p>Stopping troubleshooting at this point is proper to avoid patient risk or unnecessary internal intervention.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
<ul>
  <li>Never attempt to silence alarms on an actively infusing patient without confirming the cause.</li>
  <li>Move the patient to another pump or stop infusion safely before testing alarm functions.</li>
  <li>Persistent alarm tones can interfere with clinical response; ensure safety first.</li>
</ul>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>
Pump alarm cannot be silenced; tone continues indefinitely.</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>
Alarm Silence button responsive; volume settings and power cycle performed; alarm persists.</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>
Pump removed from service, labeled Out of Service, sent to Biomedical Engineering for bench evaluation.</p>

<h2 id="section-helpful-details-to-include" tabindex="-1">Helpful Details to Include</h2>
<ul>
  <li>Confirm if other pumps in the unit have normal alarm behavior.</li>
  <li>Record if the keypad or buttons feel sticky or unresponsive.</li>
  <li>Note the last infusion settings and any software version displayed.</li>
  <li>Document power/docking station used and if volume settings were reset.</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
<p>Persistent alarms, while often a software or button issue, require careful Clinical Engineering evaluation to ensure patient safety. Logical, stepwise troubleshooting allows external causes to be ruled out, and proper escalation ensures devices are safe and functional before reuse. Accurate CCR documentation provides a clear record for follow-up.</p>
<p><strong>That is successful troubleshooting.</strong></p>
</main>

<section style="padding:40px; text-align:center;"><h3>Related Guides</h3>

  <div id="related-guides-grid"
       class="guides-grid"
       style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;">
  </div>
</section>

<script src="/related-guides.js?v=20260919"></script>



<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>

  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>

  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p>
    <a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; 
    <a href="../terms-of-use.html">Terms of Use</a>
  </p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>
</body>
</html>
