<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>B. Braun Space Infusion Pump System - Communication Failure to EMR / Drug Library Server</title>
  <meta name="description" content="Troubleshooting guide for B. Braun Space Infusion Pumps that cannot communicate with EMR or drug library servers, focusing on external checks.">
  <link rel="stylesheet" href="../style.css?v=20260920-2">
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());

    gtag('config', 'G-1L34E3TJL6');
  </script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704"
     crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/b-braun-space-infusion-pump-system-communication-failure-to-emr.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>
<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>

  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">B. BRAUN SPACE INFUSION PUMP SYSTEM</h1>
  <p>COMMUNICATION FAILURE TO EMR / DRUG LIBRARY SERVER</p>
</section>

<main style="max-width: 900px; margin: 40px auto; padding: 0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include">Helpful Details to Include</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>
<p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>

<h3>Manufacturer</h3>
<p><a href="/hub-manufacturer.html?slug=b-braun">B. Braun</a></p>

<h3>Model</h3>
<p><a href="/hub-model.html?slug=space-infusion-pump-system">Space Infusion Pump System</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
<p>This guide assists Clinical Engineering in troubleshooting B. Braun Space Infusion Pumps that fail to communicate with the <a href="../biomed-basics/hospital-emrs-and-medical-device-integration.html">EMR</a> (Electronic Medical Record) system or drug library server. Common issues are often related to network connectivity, server access, or configuration rather than internal pump failure. This guide focuses on external, verifiable checks before escalation.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>Confirm Device Power and Operation</h4>
<ul>
  <li>Ensure the pump powers on fully and completes self-tests without errors.</li>
  <li>A pump not passing self-test may indicate broader hardware issues affecting communication.</li>
</ul>

<h4>Check Network Connectivity</h4>
<ul>
  <li>Verify the Ethernet or Wi-Fi connection is secure.</li>
  <li>If using Ethernet, confirm the cable is seated and not damaged.</li>
  <li>If using Wi-Fi, confirm the network credentials and signal strength.</li>
</ul>

<h4>Verify Network Settings on Pump</h4>
<ul>
  <li>Confirm <a href="../biomed-basics/basic-networking-for-medical-equipment.html">IP address</a>, subnet mask, gateway, and DNS are configured correctly.</li>
  <li>Ping the server from the pump (if available) or confirm the network port is accessible.</li>
</ul>

<h4>Confirm Server Availability</h4>
<ul>
  <li>Verify the EMR or drug library server is online and responding.</li>
  <li>Check for scheduled maintenance or network outages that may impact connectivity.</li>
</ul>

<h4>Check Firewall and Security Settings</h4>
<ul>
  <li>Ensure the pump’s IP address is allowed through network firewalls.</li>
  <li>Verify port requirements are met for communication with the EMR or drug library server.</li>
</ul>

<h4>Test with Alternate Device or Port</h4>
<ul>
  <li>Connect another pump or device to the same network connection to rule out port or switch issues.</li>
  <li>Swap network cables if necessary.</li>
</ul>

<h4>Restart Devices</h4>
<ul>
  <li>Restart the pump and, if possible, the network switch or EMR interface module to clear temporary communication errors.</li>
</ul>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
<p>External checks have been exhausted; the issue may be internal to the pump or server interface.</p>
<ul>
  <li>Remove the pump from service.</li>
  <li>Label as “Out of Service.”</li>
  <li>Send for repair or bench evaluation.</li>
</ul>
<p>Knowing when to stop and escalate is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
<ul>
  <li>Do not attempt network troubleshooting while the pump is actively infusing a patient.</li>
  <li>Move the patient to another functioning pump before performing troubleshooting.</li>
  <li>Verify connectivity only when the pump is idle or safely offline.</li>
</ul>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>
Pump unable to communicate with EMR/drug library; alerts displayed on interface.</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>
Observed network connectivity issues; pump IP settings confirmed correct; server reachable from another device.</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>
Pump removed from service and sent to Clinical Engineering bench for evaluation.</p>

<h2 id="section-helpful-details-to-include" tabindex="-1">Helpful Details to Include</h2>
<ul>
  <li>Network cable checked</li>
  <li>Alternate network port tested</li>
  <li>Server reachable from other devices</li>
  <li>Pump power-on self-test results</li>
  <li>Any error messages displayed on the pump interface</li>
  <li>Final device status: Out of Service</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
<p>Patient safety is the top priority. Logical, stepwise troubleshooting reduces risk and ensures proper escalation. Accurate CCR documentation helps maintain clear communication and justifies removal from service when needed. External checks often resolve the majority of communication issues without opening the pump.</p>
<p><strong>That is successful troubleshooting.</strong></p>
</main>

<section style="padding:40px; text-align:center;"><h3>Related Guides</h3>

  <div id="related-guides-grid"
       class="guides-grid"
       style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;">
  </div>
</section>

<script src="/related-guides.js?v=20260919"></script>


<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>

  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>

  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p>
    <a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; 
    <a href="../terms-of-use.html">Terms of Use</a>
  </p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>
</body>
</html>
