<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  
  <title>B. Braun Space Infusion Pump System - Keypad Not Responding</title>
  <meta name="description" content="Guide to troubleshoot unresponsive keypad buttons on B. Braun Space Infusion Pumps, focusing on external causes first.">
  <link rel="stylesheet" href="../style.css?v=20260920">
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());

    gtag('config', 'G-1L34E3TJL6');
  </script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704"
     crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/b-braun-space-infusion-pump-system-keypad-not-responding.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>
  <header>
    <a href="../index.html" class="site-logo">
      <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
      <span class="logo-text">Jake Troubleshoots</span>
    </a>

    <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
  </header>

  <section class="hero">
    <h1 id="page-heading" tabindex="-1">B. Braun Space Infusion Pump System</h1>
    <p>Keypad Not Responding</p>
  </section>

  <main style="max-width: 900px; margin: 40px auto; padding: 0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include">Helpful Details to Include</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>
    <p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>

    <h3>Manufacturer</h3>
    <p><a href="/hub-manufacturer.html?slug=b-braun">B. Braun</a></p>

    <h3>Model</h3>
    <p><a href="/hub-model.html?slug=space-infusion-pump-system">Space Infusion Pump System</a></p>

    <h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
    <p>This guide assists Clinical Engineering in troubleshooting B. Braun Space Infusion Pumps when the keypad buttons fail to respond to user input. Symptoms may include buttons not registering or intermittent response when adjusting settings.</p>
    <p>Many of these issues are caused by simple external factors such as contamination, moisture, temporary software lockups, or power-related problems rather than internal hardware failure.</p>

    <h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

    <h4>Confirm the Pump Is Powered and Fully Booted</h4>
    <ul>
      <li>Verify the pump is powered on and has completed its startup process.</li>
      <li>A pump that is still booting or stuck in a startup state may not respond to keypad input.</li>
    </ul>

    <h4>Check for Active Alarms or Lock Screens</h4>
    <ul>
      <li>Some alarm states or lock modes can temporarily restrict input.</li>
      <li>Clear any alarms and confirm the device is not in a locked or restricted mode.</li>
    </ul>

    <h4>Inspect the Keypad for Contamination</h4>
    <ul>
      <li>Look for dried IV fluids, adhesive residue, cleaning chemical buildup.</li>
      <li>Sticky residue can prevent buttons from actuating properly.</li>
    </ul>

    <h4>Test Individual Buttons</h4>
    <ul>
      <li>Press multiple keys individually.</li>
      <li>Note whether none, some, or all inputs fail to register.</li>
    </ul>

    <h4>Clean the Keypad Surface</h4>
    <ul>
      <li>If contamination is present, wipe the keypad with an approved disinfectant wipe.</li>
      <li>Ensure no fluid enters around the seams.</li>
      <li>Allow the surface to fully dry. Sticky residue is a common cause of input failure.</li>
    </ul>

    <h4>Power Cycle the Pump</h4>
    <ul>
      <li>Turn the pump off.</li>
      <li>Remove it from the docking station if docked.</li>
      <li>Wait approximately 10–15 seconds.</li>
      <li>Power the unit back on. This clears temporary software or interface lockups.</li>
    </ul>

    <h4>Test Operation Off the Dock</h4>
    <ul>
      <li>If the pump was docked, remove it from the docking station.</li>
      <li>Operate the keypad on battery power.</li>
      <li>Rarely, docking communication issues can interfere with interface responsiveness.</li>
    </ul>

    <h4>Check for Physical Damage</h4>
    <ul>
      <li>Inspect for cracked keypad membrane, signs of impact or drop damage, or <a href="../biomed-basics/environmental-causes-of-medical-equipment-failures.html">liquid intrusion</a> near the interface.</li>
      <li>Mechanical damage often leads to unresponsive inputs.</li>
    </ul>

    <h4>Test Menu Navigation</h4>
    <ul>
      <li>Attempt to navigate through menus using the buttons.</li>
      <li>Confirm whether the device registers scrolling and selection.</li>
    </ul>

    <h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
    <p>If the keypad remains unresponsive after these external checks, common external causes have been ruled out. The issue is likely due to an internal failure such as keypad membrane failure, rotary encoder failure, or a user interface board fault.</p>
    <p>At this point the device should be:</p>
    <ul>
      <li>Removed from service</li>
      <li>Labeled Out of Service</li>
      <li>Sent for repair or bench evaluation</li>
    </ul>
    <p>Recognizing when internal repair is required is an important part of proper troubleshooting.</p>

    <h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
    <p>Never troubleshoot an infusion pump that is actively connected to a patient.</p>
    <p>If keypad or control issues occur during therapy, transfer the infusion to another pump, ensure the patient’s therapy continues safely, and remove the malfunctioning pump for evaluation. Patient therapy should never depend on a device with unreliable controls.</p>

    <h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
    <p><strong>CCR = Complaint, Cause, Resolution</strong></p>

    <h4>Complaint</h4>
    <p>What was reported by the clinical staff.</p>
    <p><em>Example:</em><br>
    Nursing staff reported the infusion pump keypad was not responding when attempting to adjust infusion settings.</p>

    <h4>Cause</h4>
    <p>What was observed during troubleshooting.</p>
    <p><em>Example:</em><br>
    Testing confirmed keypad inputs were intermittent. External contamination ruled out; likely internal keypad/encoder failure.</p>

    <h4>Resolution</h4>
    <p>What action was taken.</p>
    <p><em>Example:</em><br>
    Pump removed from service and labeled Out of Service. Device sent for repair and replacement pump issued to the unit.</p>

    <h2 id="section-helpful-details-to-include" tabindex="-1">Helpful Details to Include</h2>
    <ul>
      <li><a href="../biomed-basics/medical-equipment-power-troubleshooting-outlet-to-internal-supply.html">Power source</a> tested (AC or battery)</li>
      <li>Whether pump was docked at time of issue</li>
      <li>Button response behavior</li>
      <li>Presence of contamination or residue</li>
      <li>Physical condition of keypad membrane</li>
      <li>Final device status (returned to service or sent for repair)</li>
    </ul>

    <h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
    <p>Interface failures on infusion pumps can significantly impact safe medication delivery. Clinical Engineering should always begin with external causes such as contamination, software lockups, or power issues before assuming hardware failure. When input controls remain unreliable after these checks, removing the device from service protects both patients and clinical staff. Clear documentation ensures the issue is properly tracked and resolved.</p>
    <p><strong>That is successful troubleshooting.</strong></p>
</main>

    <section style="padding:40px; text-align:center;">    <h3>Related Guides</h3>

      <div id="related-guides-grid"
           class="guides-grid"
           style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;">
      </div>
    </section>

    <script src="/related-guides.js?v=20260919"></script>

  

  <section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>

  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>

  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p>
    <a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; 
    <a href="../terms-of-use.html">Terms of Use</a>
  </p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>
</body>
</html>
