<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>B. Braun Space Infusion Pump System - Pressure Sensor Fault / Line Not Detected</title>
  <meta name="description" content="Guide for troubleshooting pressure sensor faults or line detection issues on B. Braun Space Infusion Pumps">
  <link rel="stylesheet" href="../style.css?v=20260919">
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());

    gtag('config', 'G-1L34E3TJL6');
  </script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704"
     crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/b-braun-space-infusion-pump-system-pressure-sensor-fault.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>
<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>

  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">B. Braun Space Infusion Pump System</h1>
  <p>Pressure Sensor Fault / Line Not Detected</p>
</section>

<main style="max-width: 900px; margin: 40px auto; padding: 0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include">Helpful Details to Include</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>
<p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>

<h3>Manufacturer</h3>
<p><a href="/hub-manufacturer.html?slug=b-braun">B. Braun</a></p>

<h3>Model</h3>
<p><a href="/hub-model.html?slug=space-infusion-pump-system">Space Infusion Pump System</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
<p>This guide assists Clinical Engineering in troubleshooting B. Braun Space Infusion Pumps that display pressure sensor faults or fail to detect an IV line. These alarms indicate the pump is unable to confirm proper line placement or is sensing abnormal pressure, which can interrupt fluid delivery. Most common causes are external and can be resolved without internal repair.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>Verify Line Installation</h4>
<ul>
  <li>Ensure the IV line is fully seated in the pump channel.</li>
  <li>Confirm the correct tubing type is used (B. Braun-approved).</li>
  <li>Improper seating or wrong tubing often triggers “line not detected” errors.</li>
</ul>

<h4>Inspect Tubing for Kinks or Obstructions</h4>
<ul>
  <li>Check the entire length of the line for kinks, clots, or air bubbles.</li>
  <li>Even minor obstruction can cause pressure sensor alarms.</li>
</ul>

<h4>Check Pump Door / Sensor Engagement</h4>
<ul>
  <li>Open and close the pump door fully; listen for the click that indicates the door sensor engages.</li>
  <li>A misaligned door can prevent the pressure sensor from detecting the line.</li>
</ul>

<h4>Examine Pressure Sensor Area</h4>
<ul>
  <li>Look for debris, residue, or moisture on the sensor or tubing path.</li>
  <li>Clean gently with approved wipes if needed; contamination can mimic a fault.</li>
</ul>

<h4>Cycle Power / Reboot Pump</h4>
<ul>
  <li>Power off the pump, wait 10 seconds, and power on.</li>
  <li>Re-insert the line after reboot. This resets sensor calibration.</li>
</ul>

<h4>Try a Known Good Line</h4>
<ul>
  <li>Replace the line with a new, compatible B. Braun line.</li>
  <li>If the fault clears, the issue was likely tubing-related.</li>
</ul>

<h4>Inspect Docking Station / Power Connection (if applicable)</h4>
<ul>
  <li>Ensure pump is seated correctly in dock or connected to <a href="../biomed-basics/medical-equipment-power-troubleshooting-outlet-to-internal-supply.html">AC power</a>.</li>
  <li>Some sensor errors appear when the pump is underpowered.</li>
</ul>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
<p>External causes have been ruled out.</p>
<p>The pressure sensor or internal line detection mechanism may be faulty.</p>
<p>Action: Remove the pump from service, label as Out of Service, and send for repair or bench evaluation.</p>
<p>Stopping at this point prevents patient risk and avoids unnecessary internal intervention.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
<p>Do not troubleshoot on an active patient.</p>
<p>Move the patient to another pump if delivery is critical.</p>
<p>Always confirm the line is patent before connecting to the patient.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>
“Pump displays ‘pressure sensor fault’ and does not detect IV line.”</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>
“Line correctly seated, tubing unobstructed, door and sensor area clean, reboot and line swap performed; fault persisted.”</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>
“Pump removed from service, labeled Out of Service, sent to Biomedical Engineering for repair.”</p>

<h2 id="section-helpful-details-to-include" tabindex="-1">Helpful Details to Include</h2>
<ul>
  <li>Tubing type verified</li>
  <li>Sensor area cleaned</li>
  <li>Door clicks and engages properly</li>
  <li><a href="../biomed-basics/medical-device-alarm-troubleshooting-fundamentals.html">Alarm behavior</a> observed</li>
  <li>Power source verified</li>
  <li>Reboot attempted</li>
  <li>Final device status: Out of Service</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
<p>Patient safety is the highest priority. Approach troubleshooting logically, ruling out simple external issues first. Know when to escalate to repair. Clear documentation ensures accountability and continuity.</p>
<p><strong>That is successful troubleshooting.</strong></p>
</main>

<section style="padding:40px; text-align:center;"><h3>Related Guides</h3>

  <div id="related-guides-grid"
       class="guides-grid"
       style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;">
  </div>
</section>

<script src="/related-guides.js?v=20260919"></script>



<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>

  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>

  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p>
    <a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; 
    <a href="../terms-of-use.html">Terms of Use</a>
  </p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>
</body>
</html>
