<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>B. Braun Space Infusion Pump System – Pump Not Recognized by Space Docking Station</title>
<meta name="description" content="Troubleshooting guide for B. Braun Space infusion pumps that are not recognized when inserted into a Space docking station.">
<link rel="stylesheet" href="../style.css?v=20260919">

<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704"
     crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/b-braun-space-infusion-pump-system-pump-not-recognized-by-space-docking-station.html" />
</head>

<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>

  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">B. Braun Space Infusion Pump System</h1>
  <p>Pump Not Recognized by Space Docking Station</p>
</section>

<main style="max-width: 900px; margin: 40px auto; padding: 0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>
<p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>

<h3>Manufacturer</h3>
<p><a href="/hub-manufacturer.html?slug=b-braun">B. Braun</a></p>

<h3>Model</h3>
<p><a href="/hub-model.html?slug=space-infusion-pump-system">Space Infusion Pump System</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>This guide assists Clinical Engineering in troubleshooting situations where a B. Braun Space infusion pump is inserted into a Space docking station but is not recognized by the dock. Symptoms may include the pump not powering from the dock, no communication with the system, or the docking station not displaying the pump as connected.</p>

<p>Many recognition issues are caused by poor seating in the dock, dirty contacts, or docking station power problems rather than internal pump failures.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>Confirm the Docking Station Has Power</h4>

<p>Verify the Space docking station is powered.</p>

<ul>
<li>Power indicator lights on the docking station</li>
<li><a href="../biomed-basics/medical-equipment-power-troubleshooting-outlet-to-internal-supply.html">AC power</a> cable securely connected to the wall outlet</li>
<li>Outlet tested with another device if needed</li>
</ul>

<p>If the dock itself has no power, the pump cannot be recognized.</p>

<h4>Remove and Reseat the Pump</h4>

<p>Remove the infusion pump from the docking station and reseat it firmly.</p>

<p>Ensure:</p>

<ul>
<li>The pump slides fully into the docking rails</li>
<li>The latch engages properly</li>
<li>The pump sits flush with the dock</li>
</ul>

<p>Partial seating is one of the most common causes of recognition failures.</p>

<h4>Observe Pump Behavior When Docked</h4>

<p>Watch the pump screen and indicators when inserting it into the dock.</p>

<p>Look for:</p>

<ul>
<li><a href="../biomed-basics/how-to-troubleshoot-charging-problems.html">Charging indicators</a></li>
<li>Communication symbols</li>
<li>Any alert messages</li>
</ul>

<p>If nothing changes when the pump is inserted, the dock may not be making electrical contact.</p>

<h4>Inspect Docking Contacts</h4>

<p>Visually inspect the metal contacts on both:</p>

<ul>
<li>The pump rear connector</li>
<li>The docking station connector</li>
</ul>

<p>Look for:</p>

<ul>
<li>Dust or debris</li>
<li>Dried IV fluid contamination</li>
<li>Bent or recessed contacts</li>
</ul>

<p>If contamination is present, clean gently using approved wipes (per facility policy).</p>

<h4>Test the Pump in Another Dock</h4>

<p>Place the pump into a different docking station that is known to be working.</p>

<p>Results help isolate the problem:</p>

<ul>
<li>Pump works in another dock: Original docking station likely faulty</li>
<li>Pump not recognized in any dock: Pump docking interface may be defective</li>
</ul>

<p>This step helps determine whether the issue is dock-related or pump-related.</p>

<h4>Test Another Pump in the Same Dock</h4>

<p>Insert a known-good Space infusion pump into the same docking station.</p>

<p>Possible outcomes:</p>

<ul>
<li>Second pump works normally: Original pump likely has a docking interface issue</li>
<li>Second pump also fails: Docking station may be defective</li>
</ul>

<h4>Inspect for Physical Damage</h4>

<p>Check the pump and dock for mechanical issues.</p>

<p>Look for:</p>

<ul>
<li>Cracked housings</li>
<li>Loose docking rails</li>
<li>Bent connectors</li>
<li>Signs of fluid intrusion</li>
</ul>

<p>Mechanical misalignment can prevent proper docking connection.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>If the pump is still not recognized after verifying power, reseating the pump, cleaning contacts, and testing with alternate docks and pumps, common external causes have been ruled out.</p>

<p>The issue is likely related to:</p>

<ul>
<li>Internal docking connector failure</li>
<li>Communication interface fault</li>
<li>Docking station electronics failure</li>
</ul>

<p>At this point:</p>

<ul>
<li>Remove the device from service</li>
<li>Label it Out of Service</li>
<li>Send the pump or docking station for repair or bench evaluation</li>
</ul>

<p>Knowing when to stop external troubleshooting prevents unnecessary risk and protects patient care equipment.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Do not troubleshoot docking issues while the pump is actively infusing medication on a patient. Move the patient to another functioning infusion pump first, then remove the suspect pump or docking station from service for safe troubleshooting.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>

<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>
“Nursing reported the B. Braun Space infusion pump was not recognized when inserted into the docking station and would not charge or communicate with the system.”</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>
“Docking station contacts contaminated with dried IV fluid preventing proper electrical connection.”</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>
“Cleaned docking contacts and reseated pump. Dock recognized pump and charging indicator appeared. Pump returned to service.”</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>

<ul>
<li>Dock power indicator status</li>
<li>Outlet tested</li>
<li>Pump reseated</li>
<li>Alternate dock tested</li>
<li>Alternate pump tested</li>
<li>Connector condition</li>
<li>Any contamination observed</li>
<li>Final device status (returned to service or sent for repair)</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Many docking issues are caused by simple problems such as incomplete seating, dirty contacts, or docking station power loss. A structured troubleshooting approach helps quickly isolate whether the problem lies with the pump or the docking station. Just as important is recognizing when the issue is likely internal and removing the device from service to maintain patient safety and equipment reliability.</p>

<p><strong>That is successful troubleshooting.</strong></p>
</main>

<section style="padding:40px; text-align:center;"><h3>Related Guides</h3>

  <div id="related-guides-grid"
       class="guides-grid"
       style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;">
  </div>
</section>

<script src="/related-guides.js?v=20260919"></script>



<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>

  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>

  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p>
    <a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; 
    <a href="../terms-of-use.html">Terms of Use</a>
  </p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
