<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>B. Braun Space Infusion Pump System - Software Freeze / Firmware Update Fails</title>
  <meta name="description" content="Guide for troubleshooting software freezes and failed firmware updates on B. Braun Space Infusion Pumps.">
  <link rel="stylesheet" href="../style.css?v=20260919">
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());

    gtag('config', 'G-1L34E3TJL6');
  </script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704"
     crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/b-braun-space-infusion-pump-system-software-freeze-firmware-update-fails.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>
<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>

  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">B. Braun Space Infusion Pump System</h1>
  <p>Software Freeze / <a href="../biomed-basics/software-firmware-and-configuration-problems-in-medical-equipment.html">Firmware Update</a> Fails</p>
</section>

<main style="max-width: 900px; margin: 40px auto; padding: 0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include">Helpful Details to Include</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>
<p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>

<h3>Manufacturer</h3>
<p><a href="/hub-manufacturer.html?slug=b-braun">B. Braun</a></p>

<h3>Model</h3>
<p><a href="/hub-model.html?slug=space-infusion-pump-system">Space Infusion Pump System</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
<p>This guide assists Clinical Engineering in troubleshooting B. Braun Space Infusion Pumps that experience software freezes or fail to complete firmware updates. These issues can prevent proper pump operation and are often caused by external factors such as network interruption, corrupted update files, or power instability. This guide focuses on verifying external conditions before considering internal repair or service escalation.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>Ensure Patient Safety First</h4>
<ul>
  <li>Remove the pump from an active infusion if possible.</li>
  <li>Move the patient to a backup pump before attempting troubleshooting.</li>
  <li>This prevents interruptions to therapy during troubleshooting.</li>
</ul>

<h4>Check Power Supply and Battery</h4>
<ul>
  <li>Confirm the pump is connected to a reliable AC source or fully charged battery.</li>
  <li>Unstable or insufficient power can cause freezes or failed updates.</li>
  <li>Swap power cords or test outlet if needed.</li>
</ul>

<h4>Restart the Device</h4>
<ul>
  <li>Power down the pump completely.</li>
  <li>Wait 30 seconds, then power it back on.</li>
  <li>This resolves temporary software glitches in many cases.</li>
</ul>

<h4>Verify Update Source and File Integrity</h4>
<ul>
  <li>Ensure firmware update files are complete and obtained from B. Braun’s official source.</li>
  <li>Check for corrupted files or interrupted downloads.</li>
  <li>Using a faulty update file often causes update failure or software lock.</li>
</ul>

<h4>Disconnect Non-essential Accessories</h4>
<ul>
  <li>Remove IV sets, cables, and docking stations if not required.</li>
  <li>This reduces the chance of external hardware conflicts during the update.</li>
</ul>

<h4>Attempt Firmware Update Again</h4>
<ul>
  <li>Follow B. Braun instructions exactly.</li>
  <li>Ensure the pump remains powered and connected for the full update duration.</li>
  <li>Avoid multitasking on the same network that may disrupt connectivity.</li>
</ul>

<h4>Observe for Error Codes or Messages</h4>
<ul>
  <li>Record any codes displayed.</li>
  <li>Note whether the pump freezes during boot, update initiation, or during the update process.</li>
</ul>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
<p>External causes (power, file integrity, connections) have been ruled out.</p>
<p>The device is likely experiencing internal software corruption or hardware failure.</p>
<ul>
  <li>Remove the pump from service.</li>
  <li>Label it Out of Service.</li>
  <li>Send to B. Braun or your Biomedical Engineering service bench for firmware reflash or repair.</li>
  <li>Attempting further internal fixes without manufacturer guidance may void warranty or compromise patient safety.</li>
</ul>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
<ul>
  <li>Never attempt firmware updates during active patient infusion.</li>
  <li>Ensure a backup pump is available for any patient before updating or rebooting the pump.</li>
  <li>Keep the pump stable and connected to a reliable power source during updates.</li>
</ul>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>“Pump froze during operation, firmware update will not complete.”</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>Observed repeated software freeze after update attempt; verified power and network stability; update file integrity confirmed.</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>Pump removed from service, labeled Out of Service, sent for firmware reflash/repair.</p>

<h2 id="section-helpful-details-to-include" tabindex="-1">Helpful Details to Include</h2>
<ul>
  <li>Power source tested: AC and battery.</li>
  <li>Update file checked for integrity and official source.</li>
  <li>Network connectivity verified.</li>
  <li>Error codes noted (if any).</li>
  <li>Pump freeze behavior observed (during boot, update start, or mid-update).</li>
  <li>Final device status: Out of Service, sent for repair.</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
<p>Patient safety is paramount. Troubleshooting should progress logically, addressing external causes before assuming internal failure. Proper documentation ensures continuity and aids repair decisions. Knowing when to escalate prevents harm and preserves the device’s warranty and functionality.</p>
<p><strong>That is successful troubleshooting.</strong></p>
</main>

<section style="padding:40px; text-align:center;"><h3>Related Guides</h3>

  <div id="related-guides-grid"
       class="guides-grid"
       style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;">
  </div>
</section>

<script src="/related-guides.js?v=20260919"></script>



<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>

  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>

  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p>
    <a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; 
    <a href="../terms-of-use.html">Terms of Use</a>
  </p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
