<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>B. Braun Space Infusion Pump System Infusion Pump - Syringe Size, Plunger, or Syringe Clamp Recognition Failure</title>
<meta name="description" content="Troubleshooting syringe detection, size recognition, plunger engagement, and syringe-clamp errors caused by loading, compatibility, contamination, or external mechanical issues.">
<link rel="stylesheet" href="../style.css?v=20260920">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/b-braun-space-infusion-pump-system-syringe-size-plunger-or-syringe-clamp-recognition-failure.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">B. Braun Space Infusion Pump System</h1>
  <p>Syringe Size, Plunger, or Syringe Clamp Recognition Failure</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>
<p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>

<h3>Manufacturer</h3>
<p><a href="/hub-manufacturer.html?slug=b-braun">B. Braun</a></p>

<h3>Model</h3>
<p><a href="/hub-model.html?slug=space-infusion-pump-system">Space Infusion Pump System</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshooting syringe detection, size recognition, plunger engagement, and syringe-clamp errors caused by loading, compatibility, contamination, or external mechanical issues.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Ensure Patient Safety First</h4>

<p>Do not unload, reposition, or replace the syringe while the pump is actively delivering medication to a patient.</p>

<ul>
  <li>Notify the responsible clinical staff.</li>
  <li>Transfer the infusion to another verified pump when continued therapy is required.</li>
  <li>Clamp or secure the medication line as clinically appropriate before manipulating the syringe.</li>
  <li>Use additional caution with vasoactive, sedating, high-alert, or short-half-life medications.</li>
</ul>

<p><strong>Expected outcome:</strong> The patient’s therapy continues safely without relying on a pump that cannot reliably recognize the syringe.</p>

<h4>2. Confirm the Exact Recognition Failure</h4>

<p>Record the complete displayed message and determine whether:</p>

<ul>
  <li>The pump does not recognize that a syringe is installed.</li>
  <li>The detected syringe size is incorrect.</li>
  <li>The syringe barrel clamp is not recognized as closed.</li>
  <li>The plunger plate or drive head is not detected.</li>
  <li>The error appears immediately after loading.</li>
  <li>The error occurs only with a particular syringe brand or size.</li>
</ul>

<p><strong>Expected outcome:</strong> The failure is clearly defined before components are moved or replaced.</p>

<h4>3. Verify the Syringe Is Approved and Compatible</h4>

<p>Confirm that the syringe manufacturer, model, and size are approved for the pump and included in the facility’s configured syringe library.</p>

<p>Do not assume that two syringes with the same labeled volume have identical barrel dimensions or plunger geometry.</p>

<p><strong>Expected outcome:</strong> The installed syringe matches an approved selection available on the pump.</p>

<p>If the syringe is not approved or cannot be correctly selected, replace it with a compatible syringe and stop troubleshooting if normal recognition returns.</p>

<h4>4. Inspect the Syringe for Damage or Deformation</h4>

<p>Remove the syringe when safe and inspect for:</p>

<ul>
  <li>Cracked or distorted barrel flanges</li>
  <li>Bent or damaged plunger flanges</li>
  <li>An unevenly seated plunger</li>
  <li>A loose or separated plunger rod</li>
  <li>Labels, tape, or residue around the barrel</li>
  <li>An overfilled or unusually pressurized syringe</li>
  <li>Manufacturing defects or dimensional irregularities</li>
</ul>

<p><strong>Expected outcome:</strong> The syringe is physically intact and able to seat normally in the pump.</p>

<p>Replace a questionable syringe using approved medication-transfer procedures. If the replacement is recognized correctly, remove the original syringe from use and stop.</p>

<h4>5. Reload the Syringe Carefully</h4>

<p>Follow the pump’s normal loading sequence.</p>

<ul>
  <li>Open the syringe holder or barrel clamp fully.</li>
  <li>Position the syringe barrel and flange squarely in their intended locations.</li>
  <li>Ensure the syringe is not twisted, angled, or resting above the seating surfaces.</li>
  <li>Align the plunger flange with the drive mechanism.</li>
  <li>Close the syringe clamp completely without forcing it.</li>
  <li>Confirm that the plunger retention mechanism engages correctly.</li>
</ul>

<p><strong>Expected outcome:</strong> The syringe sits flat, the clamp closes fully, and the plunger is securely captured.</p>

<p>If the pump recognizes the correct syringe size and permits normal setup, the issue was likely improper loading. Stop troubleshooting.</p>

<h4>6. Check the Barrel Clamp and Plunger Mechanism Externally</h4>

<p>With the pump removed from patient use, operate the externally accessible syringe clamp and plunger-retention components through their normal range.</p>

<p>Check for:</p>

<ul>
  <li>Binding or sticking</li>
  <li>Excessive looseness</li>
  <li>Incomplete travel</li>
  <li>Visible cracks or misalignment</li>
  <li>A component that does not return normally</li>
  <li>Resistance caused by dried medication or debris</li>
</ul>

<p>Do not force any mechanism.</p>

<p><strong>Expected outcome:</strong> All external syringe-retention components move smoothly and reach their normal positions.</p>

<h4>7. Inspect for Contamination or Obstruction</h4>

<p>Examine accessible syringe seating areas, clamp surfaces, flange slots, and plunger-contact areas for:</p>

<ul>
  <li>Dried medication</li>
  <li>Adhesive residue</li>
  <li>Broken label material</li>
  <li>Dust or lint</li>
  <li>Foreign objects</li>
  <li>Fluid intrusion</li>
  <li>Corrosion or discoloration</li>
</ul>

<p>Clean only by the manufacturer-approved external cleaning method. Do not spray liquid directly into openings or use sharp tools.</p>

<p><strong>Expected outcome:</strong> The loading and detection areas are clean, dry, and unobstructed.</p>

<p>If cleaning restores recognition, complete <a href="../biomed-basics/how-to-verify-a-repair-before-returning-equipment-to-service.html">functional verification</a> before returning the pump to service.</p>

<h4>8. Verify the Syringe Selection on the Display</h4>

<p>When the pump prompts for syringe information:</p>

<ul>
  <li>Confirm that the displayed manufacturer and size match the installed syringe.</li>
  <li>Do not accept an incorrect syringe size merely to bypass the warning.</li>
  <li>Check whether the expected syringe option is absent from the configured library.</li>
  <li>Confirm that the pump is using the correct care area, profile, or configuration when applicable.</li>
</ul>

<p><strong>Expected outcome:</strong> The displayed syringe selection agrees with the physical syringe.</p>

<p>An incorrect syringe selection can affect delivery accuracy and must be corrected before clinical use.</p>

<h4>9. Test With Another Approved Syringe</h4>

<p>Using a new, empty, approved syringe of the same type and size, repeat the loading process.</p>

<p>Then, when appropriate, test a second approved syringe size.</p>

<p><strong>Expected outcome:</strong> The pump consistently recognizes approved syringes and correctly identifies their sizes.</p>

<p>If only one syringe fails, suspect the syringe or its compatibility.</p>

<p>If multiple approved syringes fail, suspect the pump’s clamp, plunger-detection, position-sensing, or mechanical system.</p>

<h4>10. Restart the Pump When Safe</h4>

<p>With the pump disconnected from the patient and the syringe removed:</p>

<ul>
  <li>Power the pump off normally.</li>
  <li>Disconnect it from the SpaceStation or <a href="../biomed-basics/how-to-troubleshoot-medical-device-accessories.html">external accessories</a> when applicable.</li>
  <li>Wait briefly.</li>
  <li>Restore power and allow the startup sequence to complete.</li>
  <li>Reload an approved test syringe.</li>
</ul>

<p><strong>Expected outcome:</strong> The pump completes startup and recognizes the syringe normally.</p>

<p>If the error returns, do not repeatedly restart the device to bypass the condition.</p>

<h4>11. Check for Docking or Accessory Interference</h4>

<p>If the issue occurs while the pump is installed in a B. Braun SpaceStation or mounted near other equipment:</p>

<ul>
  <li>Remove the pump from the station when safe.</li>
  <li>Confirm that adjacent pumps, cables, brackets, or pole-mount hardware do not obstruct syringe loading.</li>
  <li>Inspect the pump housing for signs of impact or distortion.</li>
  <li>Repeat the syringe-recognition test as a standalone device.</li>
</ul>

<p><strong>Expected outcome:</strong> The syringe mechanism operates without external obstruction or mounting pressure.</p>

<h4>12. Perform a Controlled Functional Verification</h4>

<p>Before returning the pump to service:</p>

<ul>
  <li>Confirm that the correct syringe size is detected.</li>
  <li>Verify that the barrel clamp remains securely closed.</li>
  <li>Confirm that the plunger is captured correctly.</li>
  <li>Run an approved non-patient functional test.</li>
  <li>Check for unexpected alarms, slipping, unusual sounds, or visible movement.</li>
  <li>Perform any facility-required delivery-accuracy verification following a syringe-recognition complaint.</li>
</ul>

<p><strong>Expected outcome:</strong> Syringe recognition and pump operation are repeatable and reliable.</p>

<p>If recognition is intermittent or cannot be reproduced consistently, remove the pump from service.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>If multiple approved, undamaged syringes have been loaded correctly and external contamination, obstruction, configuration, and mounting issues have been ruled out, the failure is likely internal.</p>

<p>Possible internal causes may include a failed position sensor, syringe-size detection mechanism, clamp sensor, plunger-detection component, drive alignment issue, or associated electronics.</p>

<p>The pump should be:</p>

<ul>
  <li>Removed from service</li>
  <li>Labeled Out of Service</li>
  <li>Sent for repair or qualified bench evaluation</li>
</ul>

<p>Do not continue clinical use by manually accepting an incorrect syringe size or bypassing a clamp or plunger-recognition warning.</p>

<p>Knowing when to stop is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Never troubleshoot syringe-recognition failures on an active patient. Transfer the infusion first, secure the medication line, and verify the replacement pump’s programming independently before resuming therapy.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>

<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"Clinical staff reported that the B. Braun Space syringe pump would not recognize a loaded 20 mL syringe and displayed a syringe-clamp warning."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"The approved syringe was loaded correctly, but the barrel clamp did not consistently register its fully closed position during repeated testing."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Removed the pump from service, labeled it Out of Service, and routed it for bench evaluation of the syringe-clamp detection mechanism."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>

<ul>
  <li>Exact displayed error or alarm</li>
  <li>Syringe manufacturer and product line</li>
  <li>Syringe size</li>
  <li>Syringe lot number</li>
  <li>Whether the syringe was approved</li>
  <li>Whether another syringe was tested</li>
  <li>Correct or incorrect detected size</li>
  <li>Barrel-clamp behavior</li>
  <li>Plunger-retention behavior</li>
  <li>Visible contamination or damage</li>
  <li>Station-mounted versus standalone result</li>
  <li>Startup or restart result</li>
  <li>Functional-test result</li>
  <li>Unusual sounds or resistance</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Syringe-recognition problems can directly affect infusion accuracy and medication delivery. Start with patient safety, verify syringe compatibility and loading, inspect accessible mechanisms, and escalate any inconsistent detection. Clear CCR documentation supports safe repair decisions and future trend analysis.</p>

<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
