<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Baxter Novum IQ Infusion Pump - Infusion History, Event Log, or Data Export Failure</title>
<meta name="description" content="Troubleshooting missing infusion history, unavailable event records, incomplete data, failed log retrieval, or unsuccessful export caused by settings, connectivity, access, or software issues.">
<link rel="stylesheet" href="../style.css?v=20260920">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/baxter-novum-iq-infusion-history-event-log-or-data-export-failure.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>
<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Baxter Novum IQ</h1>
  <p>Infusion History, Event Log, or Data Export Failure</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>
<p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>

<h3>Manufacturer</h3>
<p><a href="/hub-manufacturer.html?slug=baxter">Baxter</a></p>

<h3>Model</h3>
<p><a href="/hub-model.html?slug=novum-iq">Novum IQ</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshooting missing infusion history, unavailable event records, incomplete data, failed log retrieval, or unsuccessful export caused by settings, connectivity, access, or <a href="../biomed-basics/software-firmware-and-configuration-problems-in-medical-equipment.html">software issue</a>s.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Ensure Patient Safety First</h4>

<p>Do not interrupt an active infusion solely to retrieve history or diagnostic data.</p>

<ul>
  <li>Confirm the pump is delivering the prescribed therapy without active system alarms.</li>
  <li>Have clinical staff transfer the infusion to another verified pump before restarting, disconnecting, or removing the affected device.</li>
  <li>Do not change programming, clear records, or select a new patient merely to troubleshoot missing history.</li>
  <li>Preserve the pump in its current state when the records may be needed for a medication event, incident investigation, or patient-safety review.</li>
</ul>

<p><strong>Expected outcome:</strong> The patient remains safely supported, and potentially important event data is preserved.</p>

<p>If the pump is involved in a suspected adverse event, stop routine troubleshooting and follow the facility’s risk-management, evidence-preservation, and reporting procedures.</p>

<h4>2. Clarify Which Information Is Missing</h4>

<p>Determine exactly what the requester is attempting to obtain:</p>

<ul>
  <li>Current-infusion information</li>
  <li>Previous infusion history</li>
  <li>Alarm or operational events</li>
  <li>Drug-library or dose-alert activity</li>
  <li>Device diagnostic information</li>
  <li>Data expected in the electronic medical record</li>
  <li>Data expected in Baxter reporting or fleet-management software</li>
  <li>A manually exported service or event file</li>
</ul>

<p>Record the reported patient encounter, approximate date and time, pump serial number, care area, and whether the problem affects one pump or multiple pumps.</p>

<p><strong>Expected outcome:</strong> The missing data source and intended destination are clearly identified.</p>

<h4>3. Confirm the Correct Pump Was Identified</h4>

<p>Verify the physical pump’s:</p>

<ul>
  <li>Asset-control number</li>
  <li>Serial number</li>
  <li>Pump type, such as Novum IQ large-volume or syringe pump</li>
  <li>Assigned location</li>
  <li>Network or system registration, when available</li>
</ul>

<p>Compare the identifiers with the pump listed in the EMR, integration system, server, or incident report.</p>

<p><strong>Expected outcome:</strong> The investigation is being performed on the pump that delivered the reported infusion.</p>

<p>If the wrong pump was selected, locate the correct device and stop troubleshooting the unaffected unit.</p>

<h4>4. Preserve Existing Records</h4>

<p>Before restarting or reconfiguring the pump:</p>

<ul>
  <li>Photograph or document any displayed history, alarms, error codes, date, and time.</li>
  <li>Do not clear the current patient, begin a test infusion, reset settings, or perform a software update.</li>
  <li>Do not factory-reset the pump.</li>
  <li>Notify risk management before further action when records are associated with an incident.</li>
</ul>

<p><strong>Expected outcome:</strong> Available evidence is retained before actions that could alter displayed information or system timestamps.</p>

<h4>5. Check the Pump’s Date and Time</h4>

<p>Compare the pump’s displayed date and time with an accurate facility clock.</p>

<p>Look for:</p>

<ul>
  <li>Incorrect date</li>
  <li>Incorrect time</li>
  <li>Wrong time zone</li>
  <li>Daylight-saving-time discrepancy</li>
  <li>Significant clock drift</li>
  <li>Time that changed after power loss or service</li>
</ul>

<p>Incorrect timestamps may make valid events appear missing or place them outside the searched reporting period.</p>

<p><strong>Expected outcome:</strong> The pump clock is accurate and consistent with connected hospital systems.</p>

<p>If the clock is incorrect, document the difference before making authorized corrections. Recheck the event search using the adjusted time range.</p>

<h4>6. Review Locally Available History</h4>

<p>Using only authorized user or service-access functions, determine whether the requested records are visible on the pump.</p>

<p>Check whether:</p>

<ul>
  <li>Recent events are displayed</li>
  <li>Older events are unavailable</li>
  <li>History pages are blank</li>
  <li>The menu is disabled</li>
  <li>The pump reports an access, storage, or system error</li>
  <li>The requested information is located under a different history category</li>
</ul>

<p>Do not enter undocumented service codes or attempt to bypass access controls.</p>

<p><strong>Expected outcome:</strong> Clinical Engineering determines whether the records exist locally or are missing only from an external system.</p>

<p>If the information is available locally, document it or retrieve it through the facility-approved process. The pump itself may not be the source of the failure.</p>

<h4>7. Verify User Access and Export Permissions</h4>

<p>Confirm that the account, application, or workstation being used has permission to:</p>

<ul>
  <li>View infusion history</li>
  <li>Access device events</li>
  <li>Search the correct care area</li>
  <li>Retrieve records for the selected date range</li>
  <li>Export or download reports</li>
  <li>Save files to the selected location</li>
</ul>

<p>Try an approved account known to have the required access.</p>

<p><strong>Expected outcome:</strong> The failure is not caused by insufficient privileges, an expired account, or a restricted workstation.</p>

<p>If the authorized account works, correct the access issue and stop.</p>

<h4>8. Check Search and Report Filters</h4>

<p>Review all filters in the receiving application or reporting system, including:</p>

<ul>
  <li>Pump serial number</li>
  <li>Asset identifier</li>
  <li>Care area</li>
  <li>Facility</li>
  <li>Patient encounter</li>
  <li>Date and time range</li>
  <li>Pump type</li>
  <li>Event category</li>
  <li>Report status</li>
  <li>Archived versus active records</li>
</ul>

<p>Expand the search period to account for clock differences or delayed data transmission.</p>

<p><strong>Expected outcome:</strong> Existing records are not being excluded by an incorrect filter.</p>

<p>If the data appears after correcting the filters, the pump does not require repair.</p>

<h4>9. Inspect External Connections and Accessories</h4>

<p>When the approved export process requires a physical connection, inspect the applicable:</p>

<ul>
  <li>Baxter-approved communication cable</li>
  <li>USB or network adapter</li>
  <li>Docking or interface connection</li>
  <li>Workstation port</li>
  <li>Connector pins and housings</li>
  <li>Approved removable media, when applicable</li>
</ul>

<p>Look for bent pins, contamination, looseness, damaged insulation, or an unsupported accessory. Reseat the connection and test with a known-good approved cable or workstation.</p>

<p><strong>Expected outcome:</strong> The physical data path is secure and undamaged.</p>

<p>If replacing an external cable or adapter restores export, document the failed accessory and stop.</p>

<h4>10. Verify Network Connectivity</h4>

<p>When history is transmitted through the hospital network, review the pump’s connectivity indicators and available network status information.</p>

<p>Confirm with IT or the infusion-system administrator:</p>

<ul>
  <li>The pump is connected to the expected wireless network</li>
  <li>The pump is associated with the correct facility</li>
  <li>Required servers are reachable</li>
  <li>Network credentials or certificates are current</li>
  <li>The device has not been blocked or quarantined</li>
  <li>Firewall, VLAN, DNS, or routing changes have not interrupted communication</li>
  <li>Other Novum IQ pumps are transmitting normally</li>
</ul>

<p>Do not alter network configuration without an approved configuration record and coordination with the responsible system administrator.</p>

<p><strong>Expected outcome:</strong> The pump has a valid communication path to the intended Baxter or hospital system.</p>

<p>If several pumps are affected, prioritize investigation of the network, server, interface engine, or reporting application rather than individual pump replacement.</p>

<h4>11. Check for Pending or Delayed Transmission</h4>

<p>Determine whether the pump has recently:</p>

<ul>
  <li>Been outside wireless coverage</li>
  <li>Been powered off for an extended period</li>
  <li>Been moved between facilities or care areas</li>
  <li>Lost network association</li>
  <li>Received a software or configuration update</li>
  <li>Reconnected after server downtime</li>
</ul>

<p>Allow the pump to remain powered, connected to approved external power, and within verified network coverage according to facility procedure. Then recheck the receiving system.</p>

<p><strong>Expected outcome:</strong> Stored records transmit after connectivity is restored.</p>

<p>If the records appear after reconnection, document the temporary communication interruption and stop.</p>

<h4>12. Test With a Controlled Nonclinical Event</h4>

<p>Only after required records have been preserved, remove the pump from patient use and create a controlled test event according to facility policy.</p>

<p>For example:</p>

<ul>
  <li>Power the pump on and off normally.</li>
  <li>Generate a permitted nonclinical test alarm.</li>
  <li>Record the exact test time.</li>
  <li>Check whether the event appears locally.</li>
  <li>Check whether it reaches the connected reporting system.</li>
  <li>Attempt the approved export process.</li>
</ul>

<p>Do not use medication-specific patient data or perform an actual infusion unless required by an authorized Baxter test procedure.</p>

<p><strong>Expected outcome:</strong> The test identifies whether the failure is local to the pump, limited to transmission, or located in the receiving system.</p>

<p>If the test event appears locally but not externally, escalate the communication or server path rather than assuming a pump hardware failure.</p>

<h4>13. Perform an Authorized Restart</h4>

<p>If no incident data must be preserved and the pump is no longer supporting a patient:</p>

<ul>
  <li>Confirm the infusion has been safely transferred.</li>
  <li>Record all displayed messages.</li>
  <li>Perform a normal shutdown.</li>
  <li>Disconnect external accessories that are not required for startup.</li>
  <li>Restart the pump using the normal operator procedure.</li>
  <li>Recheck history access and export.</li>
</ul>

<p>Do not remove batteries, reload software, or perform an undocumented reset.</p>

<p><strong>Expected outcome:</strong> A temporary application or communication condition clears without loss of required records.</p>

<p>If normal history and export functions return, complete a functional check before returning the pump to service.</p>

<h4>14. Compare With a Known-Good Novum IQ Pump</h4>

<p>Using the same authorized account, workstation, network location, and export method, test a known-good Novum IQ pump.</p>

<ul>
  <li>If both pumps fail, investigate the workstation, network, application, or server.</li>
  <li>If only the original pump fails, suspect a pump-specific configuration, software, communication, or storage problem.</li>
</ul>

<p><strong>Expected outcome:</strong> The source of the failure is narrowed to either the individual pump or the surrounding infrastructure.</p>

<p>If comparison identifies an external system problem, coordinate correction with IT, pharmacy informatics, or the Baxter system administrator.</p>

<h4>15. Review Software and Configuration Status</h4>

<p>Compare the affected pump with the facility’s approved Novum IQ configuration records.</p>

<p>Verify:</p>

<ul>
  <li>Approved software version</li>
  <li>Correct facility assignment</li>
  <li>Current network configuration</li>
  <li>Correct drug-library association</li>
  <li>Required integration features are enabled</li>
  <li>No incomplete update or configuration deployment is reported</li>
</ul>

<p>Do not independently install software or reload configuration unless trained, authorized, and following current Baxter procedures.</p>

<p><strong>Expected outcome:</strong> The pump matches the facility’s validated software and connectivity baseline.</p>

<p>If the configuration is incorrect, have the responsible Baxter-trained or system-authorized personnel restore the approved configuration.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>If identifiers, timestamps, permissions, filters, external connections, network access, receiving systems, and authorized restart procedures have been checked, common external causes have been ruled out.</p>

<p>The failure may involve internal storage, pump software, communication hardware, corrupted records, or a system-level integration problem.</p>

<p>The device should be:</p>

<ul>
  <li>Removed from service</li>
  <li>Labeled Out of Service</li>
  <li>Preserved without further testing when involved in an incident</li>
  <li>Sent for Baxter-authorized repair or bench evaluation</li>
  <li>Escalated to the facility’s Baxter system administrator, IT integration team, pharmacy informatics group, or Baxter Technical Support as appropriate</li>
</ul>

<p>Provide the pump serial number, software version, exact timestamps, screenshots, displayed errors, network status, affected report type, and results from comparison testing.</p>

<p>Knowing when to stop prevents alteration of important event data and is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Do not restart, reassign, clear, or test a pump that is actively infusing or may contain evidence from a medication event. Transfer the patient first and preserve the device state.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>

<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"Clinical staff reported that infusion history from Baxter Novum IQ pump serial number NIQ104872 did not appear in the reporting system for the overnight patient encounter."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"Recent events were visible on the pump, but the device was not connected to the hospital wireless network and had not transmitted its stored data."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Removed the pump from patient use, restored the approved network connection with IT, confirmed transmission of a controlled test event, completed operational checks, and returned the pump to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>

<ul>
  <li>Patient safely transferred before testing</li>
  <li>Pump preserved for incident review</li>
  <li>Asset and serial numbers verified</li>
  <li>Large-volume or syringe pump identified</li>
  <li>Date and time verified</li>
  <li>Clock difference documented</li>
  <li>Local history available</li>
  <li>Exact missing date range recorded</li>
  <li>Search filters reviewed</li>
  <li>User permissions verified</li>
  <li>Cables or adapters tested</li>
  <li>Network status recorded</li>
  <li>Other pumps tested</li>
  <li>Receiving server or application status checked</li>
  <li>Controlled test-event time documented</li>
  <li>Software version recorded</li>
  <li>Error messages photographed</li>
  <li>Final device status documented</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Infusion-history failures require both technical troubleshooting and careful evidence preservation. Protect the patient first, identify where the data path fails, avoid altering existing records, and escalate pump-specific faults appropriately. Detailed CCR documentation supports Clinical Engineering, pharmacy, IT, risk management, and Baxter service personnel.</p>

<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>
</body>
</html>
