<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>BD Alaris Infusion Pump - Error: 222.4010 High infusion rate detected</title>
<meta name="description" content="Troubleshooting guide for Error 222.4010 indicating high infusion rate detection causing pump stoppage to prevent over-infusion.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/bd-alaris-error-222-4010-high-infusion-rate-detected.html" />
</head>

<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">BD Alaris</h1>
  <p>Error: 222.4010 High infusion rate detected</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3><p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>
<h3>Manufacturer</h3><p><a href="/hub-manufacturer.html?slug=bd">BD</a></p>
<h3>Model</h3><p><a href="/hub-model.html?slug=alaris">Alaris</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
<p>This guide addresses Error: 222.4010 High infusion rate detected, which occurs when the pump identifies fluid delivery exceeding programmed or safe limits. The pump stops infusion to prevent potential over-infusion, medication overdose, or fluid overload.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Ensure Patient Safety First</h4>
<ul>
<li>Stop the infusion immediately</li>
<li>Disconnect the pump from patient use if necessary</li>
<li>Transfer therapy to a backup pump</li>
</ul>

<h4>2. Verify the Reported Error and Behavior</h4>
<ul>
<li>Confirm Error: 222.4010 is displayed</li>
<li>Observe when the error occurs (startup, programming, or infusion)</li>
<li>Check if the pump alarmed and stopped automatically</li>
</ul>

<h4>3. Check Infusion Programming</h4>
<ul>
<li>Review infusion rate, VTBI, and mode</li>
<li>Verify no decimal point errors</li>
<li>Confirm rate is within expected clinical limits</li>
</ul>

<h4>4. Verify Drug Library / Guardrails</h4>
<ul>
<li>Confirm correct drug, concentration, and profile selected</li>
<li>Check that programmed values fall within guardrail limits</li>
<li>Reprogram if needed</li>
</ul>

<h4>5. Inspect Administration Set and Pump Loading</h4>
<ul>
<li>Ensure correct BD-approved set is installed</li>
<li>Verify tubing is fully seated in the pumping channel</li>
<li>Check for kinks, twists, or misalignment</li>
</ul>

<h4>6. Check for Free Flow or Gravity-Assisted Flow</h4>
<ul>
<li>Verify roller clamp position</li>
<li>Ensure anti-free-flow device is functioning</li>
<li>Check IV bag height relative to pump</li>
</ul>

<h4>7. Check for Occlusion Conditions</h4>
<ul>
<li>Inspect for upstream or downstream occlusions</li>
<li>Look for pressure buildup and sudden release</li>
<li>Flush or correct the line as needed</li>
</ul>

<h4>8. Power Cycle the Pump Module</h4>
<ul>
<li>Turn the pump off and wait 10 seconds</li>
<li>Restart and reprogram infusion</li>
</ul>

<h4>9. Test with Known Good Setup</h4>
<ul>
<li>Use a new administration set</li>
<li>Perform a test infusion off patient</li>
</ul>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
<p>If Error: 222.4010 continues after verifying programming and setup, external causes have been ruled out and the issue likely indicates an internal flow sensing or safety processor fault.</p>
<ul>
<li><a href="../biomed-basics/when-to-remove-medical-equipment-from-service.html">Remove the device from service</a></li>
<li>Label as Out of Service</li>
<li>Send for repair or bench evaluation</li>
</ul>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
<p>Never troubleshoot or resume infusion on an active patient. Always move the patient to a backup device before continuing investigation.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"BD Alaris pump displaying Error: 222.4010 and stopping infusion."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"Verified programming and tubing setup; no external issues found. Suspected internal flow sensing fault."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Replaced administration set and confirmed settings; error persisted. Removed pump from service and sent for repair."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
<ul>
<li><a href="../biomed-basics/medical-device-alarm-troubleshooting-fundamentals.html">Alarm behavior</a></li>
<li>Accessories swapped</li>
<li>Power behavior</li>
<li>Environmental factors</li>
<li>Indicator lights</li>
<li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
<p>High infusion rate detection is a critical safety feature. Always verify setup thoroughly, but escalate quickly if the issue persists to prevent patient harm.</p>
<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
