<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>BD Alaris Infusion Pump - Error: 222.4180 Improper door and/or flow stop state detected during infusion</title>
<meta name="description" content="Error 222.4180 indicating a mismatch between door position and flow stop state, preventing safe infusion due to improper tubing or clamp conditions.">
<link rel="stylesheet" href="../style.css?v=20260919">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/bd-alaris-error-222-4180-improper-door-and-or-flow-stop-state-detected-during-infusion.html" />
</head>

<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">BD Alaris</h1>
  <p>Error: 222.4180 Improper door and/or flow stop state detected during infusion</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3><p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>
<h3>Manufacturer</h3><p><a href="/hub-manufacturer.html?slug=bd">BD</a></p>
<h3>Model</h3><p><a href="/hub-model.html?slug=alaris">Alaris</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
<p>Error 222.4180 indicating a mismatch between door position and flow stop state, preventing infusion due to unsafe or unverified tubing conditions.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Ensure Patient Safety First</h4>
<ul>
<li>Stop the infusion immediately</li>
<li>Clamp the IV line if needed</li>
<li>Transfer the patient to another functioning pump if therapy must continue</li>
</ul>

<h4>2. Verify the Reported Error and Behavior</h4>
<ul>
<li>Confirm Error 222.4180 is displayed</li>
<li>Observe when the error occurs (startup, door closure, or during infusion)</li>
<li>Check for related alarms such as door open or flow stop alerts</li>
</ul>

<h4>3. Inspect Pump Module Door</h4>
<ul>
<li>Open and firmly close the module door</li>
<li>Ensure a full latch engagement (audible click)</li>
<li>Verify the door sits flush and closes without resistance</li>
</ul>

<h4>4. Check Roller Clamp / Flow Stop on IV Set</h4>
<ul>
<li>Ensure the roller clamp is open during operation</li>
<li>Verify tubing is correctly seated in the pumping channel</li>
<li>Confirm anti-free-flow (AFF) mechanism is properly aligned</li>
</ul>

<h4>5. Reseat the IV Set Properly</h4>
<ul>
<li>Remove and reload the tubing using proper routing</li>
<li>Ensure no twisting, pinching, or misalignment</li>
<li>Confirm AFF tab is correctly positioned in the door</li>
</ul>

<h4>6. Try a New IV Set</h4>
<ul>
<li>Replace with a known-good BD Alaris-compatible set</li>
<li>Ensure proper installation and alignment</li>
</ul>

<h4>7. Inspect Door and Latch Area (External Only)</h4>
<ul>
<li>Check for cracks, looseness, or wear in latch and hinge</li>
<li>Look for debris preventing full closure</li>
<li>Inspect AFF engagement area</li>
</ul>

<h4>8. Power Cycle the Module</h4>
<ul>
<li>Turn the module off and back on</li>
<li>Observe if the error clears during restart</li>
</ul>

<h4>9. Perform Test Infusion (Off Patient)</h4>
<ul>
<li>Run a controlled test infusion with proper setup</li>
<li>Verify normal operation without error</li>
</ul>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
<p>If external causes have been ruled out and Error 222.4180 continues:</p>
<ul>
<li><a href="../biomed-basics/when-to-remove-medical-equipment-from-service.html">Remove the device from service</a></li>
<li>Label the device as Out of Service</li>
<li>Send for repair or bench evaluation</li>
</ul>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
<p>Never troubleshoot on an active patient. Always transfer therapy to a backup device before investigating pump errors.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>

<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"Pump displaying Error 222.4180 and infusion would not start."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"Improper door/flow stop state detected. Verified proper tubing load and clamp position; issue persisted."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Reloaded tubing and replaced IV set. Issue persisted, removed module from service for repair."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
<ul>
<li><a href="../biomed-basics/medical-device-alarm-troubleshooting-fundamentals.html">Alarm behavior</a></li>
<li>Accessories swapped</li>
<li>Power behavior</li>
<li>Environmental factors</li>
<li>Indicator lights</li>
<li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
<p>Errors related to door and flow stop conditions are critical safety checks tied to anti-free-flow protection. Always verify setup and external factors first, but escalate quickly when safety sensing cannot be confirmed.</p>

<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
