<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>BD Alaris Infusion Pump - Error: 242.4010 Fluid delivery mechanism turning too quickly (infusion rate high)</title>
<meta name="description" content="Error 242.4010 indicates the pump motor is running faster than expected, creating a high infusion rate condition and potential over-infusion risk.">
<link rel="stylesheet" href="../style.css?v=20260919">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/bd-alaris-error-242-4010-fluid-delivery-mechanism-turning-too-quickly-infusion-rate-high.html" />
</head>

<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">BD Alaris</h1>
  <p>Error: 242.4010 Fluid delivery mechanism turning too quickly (infusion rate high)</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3><p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>
<h3>Manufacturer</h3><p><a href="/hub-manufacturer.html?slug=bd">BD</a></p>
<h3>Model</h3><p><a href="/hub-model.html?slug=alaris">Alaris</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
<p>Error 242.4010 indicates the fluid delivery mechanism is rotating faster than expected, suggesting a high infusion rate condition. This can lead to over-infusion, inaccurate delivery, or automatic pump shutdown to protect the patient.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Ensure Patient Safety First</h4>
<ul>
<li>Stop the infusion immediately</li>
<li>Clamp the tubing</li>
<li>Transfer the patient to another verified working pump</li>
</ul>

<h4>2. Verify the Reported Error and Behavior</h4>
<ul>
<li>Confirm Error 242.4010 is displayed</li>
<li>Observe when the error occurs (startup, start of infusion, or during infusion)</li>
<li>Listen for rapid or irregular motor sounds</li>
<li>Watch for unexpected high flow or immediate alarm conditions</li>
</ul>

<h4>3. Check Infusion Programming</h4>
<ul>
<li>Verify infusion rate (mL/hr)</li>
<li>Confirm VTBI settings</li>
<li>Review guardrails or drug library limits</li>
<li>Ensure no accidental high-rate entry</li>
</ul>

<h4>4. Inspect IV Set Installation</h4>
<ul>
<li>Confirm correct BD Alaris-compatible administration set is used</li>
<li>Ensure tubing is fully seated in the pumping channel</li>
<li>Verify cassette (if applicable) is properly latched</li>
<li>Reload the set and close the door securely</li>
</ul>

<h4>5. Check for Free Flow or Low Resistance</h4>
<ul>
<li>Inspect for open clamps or bypass conditions</li>
<li>Check for gravity-assisted flow conditions</li>
<li>Ensure the line is properly connected and not disconnected downstream</li>
</ul>

<h4>6. Inspect Pump Channel Condition</h4>
<ul>
<li>Check for fluid contamination or residue</li>
<li>Look for debris interfering with the mechanism</li>
<li>Inspect for visible wear or damage</li>
</ul>

<h4>7. Power Cycle and Retest</h4>
<ul>
<li>Turn the device off and wait 10–15 seconds</li>
<li>Power it back on</li>
<li>Load a new set if available</li>
<li>Perform a test infusion off patient</li>
</ul>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
<p>If Error 242.4010 continues after all external checks:</p>
<ul>
<li>External causes have been ruled out</li>
<li>Likely internal motor control or encoder feedback failure</li>
<li><a href="../biomed-basics/when-to-remove-medical-equipment-from-service.html">Remove the device from service</a></li>
<li>Label the device as Out of Service</li>
<li>Send for repair or bench evaluation</li>
</ul>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
<p>Never attempt to troubleshoot or continue infusion on an active patient when high-rate errors occur. Always move the patient to a backup device first.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"BD Alaris pump displaying Error 242.4010 with high infusion rate alarm during use."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"Verified correct programming and IV set installation; error persisted indicating motor/encoder control issue."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Removed module from service, labeled out of service, and sent for repair evaluation."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
<ul>
<li><a href="../biomed-basics/medical-device-alarm-troubleshooting-fundamentals.html">Alarm behavior</a></li>
<li>Accessories swapped</li>
<li>Power behavior</li>
<li>Environmental factors</li>
<li>Indicator lights</li>
<li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
<p>High infusion rate errors indicate a loss of control over fluid delivery accuracy. After ruling out setup and external causes, escalate quickly to ensure patient safety and maintain device reliability.</p>
<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>
<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>
<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
