<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>BD Alaris Infusion Pump - Error: 242.4020 Fluid delivery mechanism turning too quickly (infusion rate low)</title>
<meta name="description" content="Error 242.4020 indicating excessive motor speed at low infusion rates, risking inaccurate or unsafe infusion delivery.">
<link rel="stylesheet" href="../style.css?v=20260920">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/bd-alaris-error-242-4020-fluid-delivery-mechanism-turning-too-quickly-infusion-rate-low.html" />
</head>

<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">BD Alaris</h1>
  <p>Error: 242.4020 Fluid delivery mechanism turning too quickly (infusion rate low)</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3><p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>
<h3>Manufacturer</h3><p><a href="/hub-manufacturer.html?slug=bd">BD</a></p>
<h3>Model</h3><p><a href="/hub-model.html?slug=alaris">Alaris</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
<p>Error 242.4020 where low programmed rate causes excessive motor speed, risking inaccurate infusion delivery and unsafe dosing conditions.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>Ensure Patient Safety First</h4>
<ul>
<li>Stop the infusion immediately</li>
<li>Remove the pump from patient use</li>
<li>Transfer therapy to a backup infusion device</li>
</ul>

<h4>Verify the Reported Error and Behavior</h4>
<ul>
<li>Power on the pump and confirm Error 242.4020 is displayed</li>
<li>Observe when the error occurs (startup, infusion start, or low rates)</li>
<li>Listen for abnormal motor sounds or rapid movement</li>
<li>Check for inconsistent or failed flow</li>
</ul>

<h4>Check Administration Set Compatibility and Installation</h4>
<ul>
<li>Ensure a BD-approved Alaris administration set is being used</li>
<li>Verify tubing is properly seated in the pumping channel</li>
<li>Confirm correct routing through guides and sensors</li>
<li>Fully close and latch the pump door</li>
</ul>

<h4>Inspect for Free Flow or Low Resistance Conditions</h4>
<ul>
<li>Check all clamps are properly positioned</li>
<li>Inspect for disconnected or loose tubing</li>
<li>Ensure the set is not allowing uncontrolled free flow</li>
</ul>

<h4>Verify Infusion Programming</h4>
<ul>
<li>Confirm infusion rate is appropriate and not extremely low</li>
<li>Check VTBI and infusion mode</li>
<li>Re-enter programming if needed</li>
</ul>

<h4>Inspect Pump Channel and Mechanism Area</h4>
<ul>
<li>Check for fluid contamination or residue</li>
<li>Inspect for debris or visible wear</li>
<li>Clean per facility protocol if necessary</li>
</ul>

<h4>Power Cycle the Pump</h4>
<ul>
<li>Turn the pump off</li>
<li>Wait 10–15 seconds</li>
<li>Restart and retest</li>
</ul>

<h4>Test with a Known-Good Administration Set</h4>
<ul>
<li>Install a new BD Alaris-compatible set</li>
<li>Perform a controlled test infusion</li>
<li>Observe for normal operation</li>
</ul>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
<p>If Error 242.4020 continues after all external checks, external and setup-related causes have been ruled out. The issue likely indicates motor control or encoder feedback failure.</p>
<ul>
<li>Remove the pump from service</li>
<li>Label as Out of Service</li>
<li>Send for repair or bench evaluation</li>
</ul>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
<p>Never troubleshoot or continue use on an active patient. Always transfer infusion to a verified working pump before evaluating errors.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"BD Alaris pump displaying Error 242.4020 with abnormal motor behavior at low infusion rate."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"Ruled out administration set, setup, and programming issues; findings indicate likely motor/encoder feedback fault."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Removed from service, labeled Out of Service, and sent to Biomed/vendor for repair and evaluation."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
<ul>
<li><a href="../biomed-basics/medical-device-alarm-troubleshooting-fundamentals.html">Alarm behavior</a></li>
<li>Accessories swapped</li>
<li>Power behavior</li>
<li>Environmental factors</li>
<li>Indicator lights</li>
<li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
<p>Motor and encoder-related errors directly impact infusion accuracy. Always rule out setup and resistance issues first, but escalate quickly when control reliability is in question. Patient safety depends on recognizing when to stop troubleshooting and <a href="../biomed-basics/when-to-remove-medical-equipment-from-service.html">remove the device from service</a>.</p>

<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>
<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>
<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
