<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>BD Alaris Infusion Pump – Flow Rate Inaccurate or Infusion Not Delivering</title>
<meta name="description" content="Troubleshooting inaccurate infusion flow or situations where a BD Alaris infusion pump appears to run but fluid is not being delivered.">
<link rel="stylesheet" href="../style.css?v=20260919">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704"
     crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/bd-alaris-flow-rate-innacurate-or-infusion-not-delivering.html" />
</head>

<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>

  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">BD Alaris Infusion Pump</h1>
  <p>Flow Rate Inaccurate or Infusion Not Delivering</p>
</section>

<main style="max-width: 900px; margin: 40px auto; padding: 0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>
<p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>

<h3>Manufacturer</h3>
<p><a href="/hub-manufacturer.html?slug=bd">BD</a></p>

<h3>Model</h3>
<p><a href="/hub-model.html?slug=alaris">Alaris</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
<p>
This guide assists Clinical Engineering in troubleshooting situations where a BD Alaris infusion pump appears to deliver medication at an incorrect flow rate or does not deliver fluid as expected. Users may report that the infusion is running slower or faster than programmed, the fluid level is not decreasing, or the pump indicates it is infusing but little or no medication is reaching the patient.
</p>

<p>
Many of these issues are caused by IV set installation problems, flow restrictions, or configuration errors rather than an internal pump failure. This guide focuses on verifying those external causes first.
</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>Ensure Patient Safety First</h4>
<ul>
<li>If the pump is connected to a patient, transfer the infusion to another functioning pump before beginning troubleshooting.</li>
<li>Ensure medication delivery is not interrupted during evaluation.</li>
<li>Never perform troubleshooting that could affect therapy while the device is connected to a patient.</li>
</ul>

<h4>Verify the reported issue</h4>
<ul>
<li>Confirm what the user observed.</li>
<li>Determine whether the pump appeared to run but fluid was not moving, the infusion completed too quickly, or the medication bag level did not change as expected.</li>
<li>Understanding the complaint helps determine where to start.</li>
</ul>

<h4>Confirm the programmed infusion settings</h4>
<ul>
<li>Check the programmed rate, volume to be infused (VTBI), and infusion mode.</li>
<li>Incorrect programming (such as a low rate or incorrect units) can make the infusion appear inaccurate.</li>
</ul>

<h4>Inspect the IV set installation in the pump channel</h4>
<ul>
<li>Open the pump door and confirm the IV tubing is correctly seated in the pumping mechanism.</li>
<li>Tubing that is misaligned, twisted, or not fully seated can cause inconsistent flow or prevent the pump from moving fluid properly.</li>
</ul>

<h4>Verify the correct IV set type is being used</h4>
<ul>
<li>Ensure the tubing set is compatible with the Alaris pump and matches the set type configured in the pump.</li>
<li>Using the wrong tubing set may affect flow accuracy.</li>
</ul>

<h4>Check for kinks, clamps, or restrictions in the IV line</h4>
<ul>
<li><a href="../biomed-basics/how-to-troubleshoot-medical-device-accessories.html">Inspect the tubing</a> from the IV bag to the distal end.</li>
<li>Kinks, closed roller clamps, or tight bends can restrict flow and cause inaccurate delivery.</li>
</ul>

<h4>Inspect the drip chamber and fluid source</h4>
<ul>
<li>Ensure the IV bag contains fluid and the drip chamber is properly primed.</li>
<li>An empty bag, partially primed line, or collapsed bag can cause the pump to appear to run without delivering fluid.</li>
</ul>

<h4>Check for upstream or downstream occlusions</h4>
<ul>
<li>Verify that the line is not occluded between the bag and pump (upstream) or between the pump and patient (downstream).</li>
<li>Even partial occlusions may slow flow without immediately triggering an alarm.</li>
</ul>

<h4>Confirm the pump door is fully closed and latched</h4>
<ul>
<li>A partially closed door may affect the pumping mechanism and lead to inconsistent delivery.</li>
</ul>

<h4>Run a test infusion using a <a href="../biomed-basics/what-known-good-actually-means.html">known-good</a> IV set</h4>
<ul>
<li>If available, install a new compatible IV set and run a controlled test infusion using a test bag or water source.</li>
<li>This helps determine whether the issue was related to the original tubing set.</li>
</ul>

<h4>Observe pump operation during the test infusion</h4>
<ul>
<li>Monitor whether the pump rotor moves smoothly and whether fluid visibly progresses through the tubing.</li>
<li>Irregular rotor movement or lack of fluid movement may indicate an internal pump mechanism issue.</li>
</ul>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
<p>
If the infusion pump continues to deliver inaccurate flow or fails to move fluid after verifying programming, tubing installation, and external restrictions, the issue may be related to an internal pumping mechanism, calibration drift, or sensor failure.
</p>

<p>At this point the device should be:</p>

<ul>
<li>Removed from service</li>
<li>Labeled Out of Service</li>
<li>Sent for repair or bench evaluation according to hospital procedures</li>
</ul>

<p>
Knowing when to stop troubleshooting prevents unnecessary risk and ensures the device receives proper evaluation.
</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
<p>
Never troubleshoot an infusion pump while it is actively connected to a patient. If a flow accuracy issue is suspected, the patient should be transferred to another infusion pump before the device is evaluated. Maintaining uninterrupted and accurate medication delivery is critical for patient safety.
</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>

<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>
“Nurse reported infusion running at 50 mL/hr but medication bag level not decreasing and patient not receiving expected volume.”</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>
“IV tubing found partially kinked near pump channel causing restricted flow.”</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>
“Tubing repositioned and replaced with new compatible IV set. Pump tested and confirmed normal flow.”</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
<ul>
<li>Infusion rate programmed</li>
<li>VTBI setting</li>
<li>IV set type used</li>
<li>Tubing condition (kinks or clamps)</li>
<li>Alarm messages observed</li>
<li>Pump door latch status</li>
<li>Test infusion results</li>
<li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
<p>
Accurate infusion delivery is critical to patient care, which makes systematic troubleshooting essential. Always begin with programming verification, tubing setup, and simple mechanical checks before suspecting internal failure. When external causes have been ruled out, removing the device from service and documenting findings ensures patient safety and supports effective repair.
</p>

<p><strong>That is successful troubleshooting.</strong></p>
</main>

<section style="padding:40px; text-align:center;"><h3>Related Guides</h3>

  <div id="related-guides-grid"
       class="guides-grid"
       style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;">
  </div>
</section>

<script src="/related-guides.js?v=20260919"></script>



<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>

  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>

  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p>
    <a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; 
    <a href="../terms-of-use.html">Terms of Use</a>
  </p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
