<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Beckman Coulter GEM Premier 4000 / 5000 Series Blood Gas Analyzer - Co-Oximetry Optical Channel Fails While pH and Electrolytes Pass</title>
<meta name="description" content="Troubleshoots isolated co-oximetry failures when other measurements remain functional, focusing on sample quality, GEM PAK condition, configuration, and external causes.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/beckman-coulter-gem-premier-4000-5000-series-co-oximetry-optical-channel-fails-while-ph-and-electrolytes-pass.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Beckman Coulter GEM Premier 4000 / 5000 Series</h1>
  <p>Co-Oximetry Optical Channel Fails While pH and Electrolytes Pass</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=blood-gas-analyzer">Blood Gas Analyzer</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=beckman-coulter">Beckman Coulter</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=gem-premier-4000-5000-series">GEM Premier 4000 / 5000 Series</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshoots isolated co-oximetry failures when other measurements remain functional, focusing on sample quality, GEM PAK condition, configuration, and external causes.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect Patient Testing and Confirm Alternate Testing Is Available</h4>

<p>Do not rely on the analyzer for co-oximetry results while the optical channel is failing or producing questionable measurements. Direct specimens requiring affected analytes to another verified analyzer according to laboratory workflow.</p>

<p>Identify whether pH, blood gases, and electrolytes remain available and whether the problem is limited specifically to co-oximetry measurements.</p>

<p><strong>Expected outcome:</strong> Patient testing continues through a verified method, and the failure is confirmed as isolated to the co-oximetry portion of the analyzer.</p>

<p>If alternate testing is established and the exact affected measurements are known, continue troubleshooting.</p>

<h4>2. Confirm the Exact Reported Failure</h4>

<p>Review the analyzer display, result screen, QC status, and available event information. Determine whether co-oximetry analytes are:</p>

<ul>
  <li>Missing entirely</li>
  <li>Suppressed or flagged</li>
  <li>Failing quality checks</li>
  <li>Intermittently available</li>
  <li>Failing only on patient samples</li>
  <li>Failing on both patient and control material</li>
</ul>

<p>Do not assume an optical hardware failure solely because other analytes pass.</p>

<p><strong>Expected outcome:</strong> The failure pattern is clearly documented and reproducible.</p>

<p>If the analyzer now produces acceptable co-oximetry results and required checks pass, troubleshooting can stop after final verification.</p>

<h4>3. Inspect the Sample and Collection Path</h4>

<p>Verify that the sample presented for testing is appropriate for the requested analysis and has been handled according to laboratory procedure. Inspect for obvious issues such as inadequate sample volume, clotting, bubbles, contamination, or abnormal sample presentation that could interfere with analysis.</p>

<p>Compare the behavior using appropriate control material or another suitable specimen when permitted by laboratory procedure.</p>

<p><strong>Expected outcome:</strong> The failure is not attributable to an obvious specimen or collection problem.</p>

<p>If correcting the specimen-related issue restores valid co-oximetry results and required QC passes, troubleshooting can stop.</p>

<h4>4. Check GEM PAK Status and Installation</h4>

<p>Review the installed GEM PAK status from the normal operator interface. Confirm that it is properly installed and that the analyzer does not indicate a cartridge-related condition affecting the requested measurements.</p>

<p>Inspect accessible areas for improper seating, contamination, leakage, damage, or evidence that the GEM PAK has been disturbed.</p>

<p>Do not open or disassemble the GEM PAK.</p>

<p><strong>Expected outcome:</strong> The GEM PAK is properly installed, appears intact, and is recognized normally by the analyzer.</p>

<p>If reseating or replacing the GEM PAK according to approved laboratory/manufacturer procedure restores normal operation and QC passes, troubleshooting can stop.</p>

<h4>5. Compare Patient Testing With QC or Known-Good Material</h4>

<p>Run the appropriate approved verification or quality-control process available to Clinical Engineering in coordination with laboratory personnel.</p>

<p>Determine whether the co-oximetry failure occurs consistently while the analyzer's other measurement channels remain acceptable.</p>

<p><strong>Expected outcome:</strong> The testing establishes whether the problem follows the optical measurement function rather than a specific patient sample.</p>

<p>If co-oximetry passes with appropriate verification material and subsequent patient testing is normal, document the result and troubleshooting can stop.</p>

<h4>6. Verify Analyzer Configuration and Requested Test Availability</h4>

<p>Using authorized normal configuration screens, verify that the expected co-oximetry measurements remain enabled and available for the installed configuration.</p>

<p>Check for recent configuration changes, software updates, GEM PAK changes, or laboratory workflow changes that correspond with the start of the problem.</p>

<p>Do not enter restricted service menus or alter calibration/service parameters without appropriate authorization and documentation.</p>

<p><strong>Expected outcome:</strong> Co-oximetry is correctly configured and no unintended configuration change explains the failure.</p>

<p>If correcting an authorized configuration issue restores the measurements and all required verification passes, troubleshooting can stop.</p>

<h4>7. Inspect Accessible Optical/Sample Areas Without Disassembly</h4>

<p>Inspect only externally accessible areas specified for routine cleaning or inspection. Look for visible contamination, residue, fluid intrusion, or damage that could interfere with the analyzer's measurement path.</p>

<p>Use only approved cleaning methods and materials.</p>

<p><strong>Expected outcome:</strong> Accessible areas are clean, dry, undamaged, and free from conditions that could interfere with testing.</p>

<p>If approved cleaning corrects the failure and QC/functional testing passes, troubleshooting can stop.</p>

<h4>8. Restart and Recheck the Analyzer</h4>

<p>If laboratory workflow permits, complete a normal controlled restart and allow the analyzer to complete its startup checks.</p>

<p>Do not repeatedly reboot an analyzer that reports persistent hardware, temperature, optical, or GEM PAK faults.</p>

<p><strong>Expected outcome:</strong> The analyzer completes startup normally and either restores the co-oximetry measurements or reproduces the isolated failure consistently.</p>

<p>If normal function returns, complete QC or other required verification before returning the affected measurements to clinical use.</p>

<h4>9. Perform Final Functional Verification</h4>

<p>Before return to service, confirm that:</p>

<ul>
  <li>Co-oximetry measurements are available</li>
  <li>Required QC or verification passes</li>
  <li>Previously unaffected measurements remain functional</li>
  <li>No new analyzer alarms or faults are present</li>
  <li>Laboratory staff confirm normal workflow</li>
</ul>

<p><strong>Expected outcome:</strong> All required measurements and verification checks operate normally.</p>

<p>If these conditions are met, troubleshooting is complete.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>If pH, blood gas, and electrolyte functions remain acceptable but the co-oximetry channel continues to fail after sample, GEM PAK, configuration, accessible-cleaning, and verification checks, common external causes have been ruled out.</p>

<p>The remaining possibilities may involve the optical measurement system, internal temperature control, internal signal processing, analyzer configuration, or another service-level condition.</p>

<p>The analyzer should be:</p>

<ul>
  <li>Removed from service for affected testing</li>
  <li>Labeled <strong>Out of Service</strong> if reliable clinical use cannot be assured</li>
  <li>Sent for repair or bench evaluation</li>
  <li>Evaluated using appropriate manufacturer documentation and approved test equipment</li>
  <li>Repaired or configured only by qualified personnel</li>
</ul>

<p>Do not proceed into optical assemblies, internal electronics, or board-level troubleshooting unless specifically authorized and trained.</p>

<p>After repair, complete the manufacturer-appropriate functional checks and laboratory-required QC before return to service.</p>

<p>Knowing when to stop external troubleshooting and escalate an isolated measurement-system failure is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>A functioning pH or electrolyte channel does not establish that co-oximetry results are reliable; route affected tests to another verified analyzer until verification passes.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Laboratory reported that co-oximetry analytes were unavailable while pH and electrolyte testing continued to pass."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found the installed GEM PAK was not operating correctly for the co-oximetry measurement function while the remaining channels continued to verify normally."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"GEM PAK was replaced using the approved process, required QC passed for co-oximetry and other measurements, and the analyzer was returned to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Exact missing or flagged co-oximetry analytes</li>
  <li>Whether pH, blood gases, and electrolytes passed</li>
  <li>Patient sample versus QC behavior</li>
  <li>GEM PAK identification and status</li>
  <li>GEM PAK seating or visible condition</li>
  <li>Recent GEM PAK replacement</li>
  <li>Analyzer messages or indicators</li>
  <li>Recent configuration or software changes</li>
  <li>Results before and after corrective action</li>
  <li>QC verification results</li>
  <li>Final analyzer status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Protect patient testing first, verify that the failure is truly isolated, and rule out samples, consumables, configuration, and accessible external conditions before assuming an internal optical failure. Escalate persistent failures appropriately and document both the cause and final verification clearly.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
