<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Canon Aplio i900 CV Echocardiography System - Preventive Maintenance or Electrical Safety Test Failure</title>
<meta name="description" content="Troubleshooting failed PM or electrical safety testing caused by setup, accessories, power cords, grounding, test equipment, physical damage, or service-level problems.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/canon-aplio-i900-cv-preventive-maintenance-or-electrical-safety-test-failure.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Canon Aplio i900 CV</h1>
  <p>Preventive Maintenance or Electrical Safety Test Failure</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=echocardiography-system">Echocardiography System</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=canon">Canon</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=aplio-i900-cv">Aplio i900 CV</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshooting failed PM or electrical safety testing caused by setup, accessories, power cords, grounding, test equipment, physical damage, or service-level problems.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Remove Failed Equipment From Clinical Availability</h4>

<p>Do not return the Aplio i900 CV to patient use after a failed required preventive-maintenance or electrical safety test until the failure is understood and corrected. Clearly control the device's status during evaluation.
<strong>Expected outcome:</strong> Equipment that has not met required verification remains unavailable for clinical use.</p>

<h4>2. Confirm the Exact Test That Failed</h4>

<p>Identify the PM inspection, functional check, or electrical safety measurement that did not meet the applicable requirement. Record the actual observed result and the requirement being applied from facility policy, manufacturer documentation, or the approved test procedure. Do not invent or substitute limits.
<strong>Expected outcome:</strong> The failure is clearly defined and based on the correct approved requirement.</p>

<h4>3. Verify the Test Setup and Test Equipment</h4>

<p>Confirm that the approved test instrument is within its required calibration status, correctly configured, and connected according to the applicable procedure. Inspect test leads and adapters for damage or poor connection.
<strong>Expected outcome:</strong> The failed result is not caused by incorrect test setup or defective test accessories.</p>

<h4>4. Perform a Complete External Inspection</h4>

<p>Inspect the system, power cord, plug, strain relief, accessible connectors, wheels or mechanical components, probe cables, and other applicable external parts for damage, contamination, missing hardware, or evidence of liquid intrusion.
<strong>Expected outcome:</strong> External physical defects are identified before further electrical or functional testing.</p>

<h4>5. Verify the Facility Power Source</h4>

<p>When the failure could be influenced by the AC supply or grounding path, verify the test receptacle using approved equipment and facility procedures. Do not condemn the system based on measurements taken from an unverified source.
<strong>Expected outcome:</strong> The electrical source used for testing is suitable for the approved procedure.</p>

<h4>6. Check the Power Cord and Accessible Grounding Path</h4>

<p>Inspect the equipment power cord and plug carefully. If the approved procedure permits, evaluate the cord and accessible protective grounding path using the appropriate test equipment. Replace only components authorized for field replacement.
<strong>Expected outcome:</strong> An external cord or connection problem is identified and corrected, or the external grounding path is ruled out.</p>

<h4>7. Remove Nonessential External Accessories and Retest When Appropriate</h4>

<p>An externally connected accessory can affect some test results. Follow the approved PM or electrical safety procedure regarding which accessories should be connected. Retest using the required configuration rather than arbitrarily disconnecting components.
<strong>Expected outcome:</strong> The result is confirmed under the correct test configuration.</p>

<h4>8. Verify Functional PM Items Separately</h4>

<p>If the failure concerns a functional PM item rather than electrical safety, inspect the relevant probe, control, display, connection, mobility feature, or external accessory and test it according to approved procedures. Keep inspection, testing, calibration, and repair distinct in the work documentation.
<strong>Expected outcome:</strong> A correctable external defect is identified or the failure remains reproducible.</p>

<h4>9. Repeat the Failed Test After Correction</h4>

<p>After correcting a verified external cause, repeat the exact failed test using the approved procedure and test equipment. Do not consider the device repaired solely because the visible defect was corrected.
<strong>Expected outcome:</strong> The previously failed test now meets the applicable documented requirement. If all remaining PM checks also pass, troubleshooting can stop.</p>

<h4>10. Escalate Any Persistent Safety or PM Failure</h4>

<p>If the test continues to fail after setup, source, cord, accessory, and external conditions have been verified, stop troubleshooting at the authorized level. Do not adjust internal power, grounding, leakage, calibration, or circuit components merely to obtain a passing result.
<strong>Expected outcome:</strong> A suspected internal electrical, mechanical, calibration, or functional problem is referred for qualified service.</p>

<h4>11. Complete Return-to-Service Testing and Documentation</h4>

<p>After repair, repeat the required failed test and complete all applicable PM, functional, and electrical safety checks required by facility policy before releasing the system. Record actual results according to department procedures.
<strong>Expected outcome:</strong> The Aplio i900 CV meets all applicable return-to-service requirements and its status is documented correctly.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>Common test-setup, test-equipment, AC source, power-cord, accessory, and externally visible causes have been ruled out. The remaining failure may involve an internal electrical safety condition, grounding path, power subsystem, mechanical defect, calibration issue, or other service-level problem.</p>

<p>Remove the device from service, label it Out of Service, and send it for repair or bench evaluation. Evaluate the system with appropriate Canon documentation and approved calibrated test equipment. Internal repair or adjustment should be completed only by qualified personnel.</p>

<p>The device must pass the applicable failed test and all required return-to-service checks before clinical use. Knowing when a failed safety test requires escalation rather than repeated testing is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>A failed electrical safety or required PM result is a return-to-service issue, not a documentation exception; keep the system unavailable until the required verification passes.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"The Canon Aplio i900 CV failed an electrical safety check during scheduled preventive maintenance."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found physical damage to the detachable external power cord that affected the required electrical safety verification."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Clinical Engineering replaced the damaged cord with an approved replacement, repeated the electrical safety and applicable functional tests successfully, documented the results, and returned the system to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Exact PM or electrical safety test that failed</li>
  <li>Actual measured or observed result</li>
  <li>Applicable documented requirement</li>
  <li>Test equipment identification and calibration status</li>
  <li>Test setup used</li>
  <li>Receptacle verification result</li>
  <li>Power cord and plug condition</li>
  <li>Accessories connected during testing</li>
  <li>Physical inspection findings</li>
  <li>Results before and after correction</li>
  <li>Final PM and electrical safety status</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Keep failed equipment out of clinical use, verify the test setup and simple external causes before assuming internal failure, repeat the actual failed test after correction, escalate unresolved safety problems, and document objective results before return to service.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
