<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>CONMED System 2450 / 5000 Series Electrosurgical Unit (ESU) - Error: Err 384 POST HVDC to 30V failed — supply too low.</title>
  <meta name="description" content="Troubleshooting guide for CONMED System 2450 / 5000 Series ESU Err 384, a POST failure where the HVDC supply does not reach the expected 30V level.">
  <link rel="stylesheet" href="../style.css?v=20260920-2">
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());
    gtag('config', 'G-1L34E3TJL6');
  </script>
  <script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/conmed-system-2450-5000-series-error-err-384-post-hvdc-to-30v-failed-supply-too-low.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>
<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">CONMED System 2450 / 5000 Series</h1>
  <p>Error: Err 384 POST HVDC to 30V failed — supply too low.</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3><p><a href="/hub-asset.html?slug=esu">Electrosurgical Unit (ESU)</a></p>
<h3>Manufacturer</h3><p><a href="/hub-manufacturer.html?slug=conmed">CONMED</a></p>
<h3>Model</h3><p><a href="/hub-model.html?slug=system-2450-5000-series">System 2450 / 5000 Series</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
<p>This guide helps troubleshoot Err 384 on a CONMED System 2450 / 5000 Series electrosurgical unit when the generator fails POST because the high-voltage DC supply does not reach the expected 30V level.</p>
<p>This error can prevent the ESU from completing startup and should be treated as a real internal power supply, RF amplifier load, controller command, or cable-related fault until proven otherwise.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>Ensure Patient Safety First</h4>
<ul>
  <li>Remove the ESU from patient use if Err 384 appears during startup, setup, or use.</li>
  <li>Stop use of the generator.</li>
  <li>Notify clinical staff that the ESU did not pass its internal startup check.</li>
  <li>Replace it with another approved ESU if a procedure is active or pending.</li>
  <li>Do not attempt repeated resets during active patient use.</li>
</ul>
<p><strong>Expected outcome:</strong> Patient care continues with a safe, working electrosurgical generator.</p>
<p><strong>Why it matters:</strong> Err 384 indicates the generator did not confirm proper high-voltage power supply startup behavior. An ESU with unresolved power supply faults should not be used clinically.</p>

<h4>Verify the Reported Error and Behavior</h4>
<ul>
  <li>Power the ESU on and confirm the exact displayed error is Err 384.</li>
  <li>Note whether the error occurs every startup or only intermittently.</li>
  <li>Confirm whether the unit completes POST or stops during startup.</li>
  <li>Listen for abnormal relay sounds, fan behavior, arcing, clicking, burning smell, or other unusual signs.</li>
  <li>Check whether any output functions are available after the fault.</li>
</ul>
<p><strong>Expected outcome:</strong> Err 384 is confirmed and associated with a POST failure related to the HVDC supply not reaching the expected level.</p>

<h4>Power Cycle the System</h4>
<ul>
  <li>Turn the ESU off.</li>
  <li>Disconnect it from AC power.</li>
  <li>Wait at least 30 seconds.</li>
  <li>Reconnect to a known-good hospital-grade outlet.</li>
  <li>Power the unit back on and observe whether Err 384 returns.</li>
</ul>
<p><strong>Expected outcome:</strong> The unit either completes POST normally or Err 384 repeats.</p>
<p>If the error clears and does not return during functional testing, document the event and complete normal safety and performance verification before returning the unit to service.</p>

<h4>Check External Power and Basic Conditions</h4>
<ul>
  <li>Verify the ESU is plugged into a known-good outlet.</li>
  <li>Confirm the power cord is fully seated and not damaged.</li>
  <li>Check for loose plugs, worn strain relief, bent blades, or signs of overheating.</li>
  <li>Try another verified outlet if needed.</li>
  <li>Inspect the line cord and rear power entry area.</li>
</ul>
<p><strong>Expected outcome:</strong> The ESU receives stable AC input power with no obvious external power issue.</p>

<h4>Inspect the Unit for Obvious Physical Problems</h4>
<ul>
  <li>Remove the ESU from clinical use and inspect it on the bench.</li>
  <li>Look for liquid intrusion, impact damage, cracked housing, blocked vents, excessive dust, loose panels, or signs of overheating.</li>
  <li>Smell for burnt electronics.</li>
  <li>Check whether the unit has recently been dropped, serviced, cleaned heavily, or exposed to fluid.</li>
</ul>
<p><strong>Expected outcome:</strong> No obvious contamination, damage, overheating, or environmental cause is found.</p>

<h4>Observe HVPS LED2 During POST</h4>
<ul>
  <li>With the unit safely positioned for bench evaluation, cycle power and observe LED2 on the high-voltage power supply during POST.</li>
  <li>Do not touch energized components.</li>
  <li>Note whether LED2 illuminates, fails to illuminate, flickers, or behaves intermittently.</li>
</ul>
<p><strong>Expected outcome:</strong> LED2 behavior helps indicate whether the HVPS is attempting to generate the expected POST voltage.</p>

<h4>Isolate the RF Amplifier Load</h4>
<ul>
  <li>Power down the ESU and disconnect AC power.</li>
  <li>Disconnect the cable between the HVPS and RF Amplifier.</li>
  <li>Reconnect power and cycle the unit on.</li>
  <li>Observe whether LED2 now illuminates during POST.</li>
</ul>
<p><strong>Expected outcome:</strong> If LED2 illuminates after the HVPS-to-RF Amplifier cable is disconnected, suspect the RF Amplifier or related load condition. If LED2 still does not illuminate, continue evaluating the HVPS, controller commands, and cable connections.</p>

<h4>Verify Cable Connections</h4>
<ul>
  <li>Power down and disconnect the unit from AC power.</li>
  <li><a href="../biomed-basics/medical-equipment-cables-and-connectors-inspection-and-isolation.html">Inspect the cable</a> between the HVPS and RF Amplifier.</li>
  <li>Inspect controller-to-HVPS connections.</li>
  <li>Check for loose connectors, bent pins, damaged insulation, poor seating, discoloration, or prior repair damage.</li>
  <li>Reseat accessible connectors if appropriate and safe.</li>
</ul>
<p><strong>Expected outcome:</strong> Cables are properly connected, undamaged, and fully seated.</p>

<h4>Verify HVPS Control Signals in Test Mode</h4>
<ul>
  <li>Place the unit in the appropriate service or test mode according to facility-approved service procedures.</li>
  <li>Verify that the controller is sending the expected HVPS control signals.</li>
  <li>Confirm that the HVPS is receiving the expected command signals during the test.</li>
  <li>Do not perform RF output testing without the proper ESU analyzer, load, and safety setup.</li>
</ul>
<p><strong>Expected outcome:</strong> The controller properly commands the HVPS, and the HVPS responds as expected.</p>

<h4>Check HVPS Operation</h4>
<ul>
  <li>Evaluate HVPS operation using the proper service procedure and test equipment.</li>
  <li>Confirm whether the HVPS can produce the expected low-level POST voltage condition.</li>
  <li>Watch for unstable output, failure to start, shutdown behavior, unusual sounds, heat, or smell.</li>
</ul>
<p><strong>Expected outcome:</strong> The HVPS either operates correctly or fails to reach or maintain the required POST voltage.</p>

<h4>Determine the Likely Fault Area</h4>
<ul>
  <li>If LED2 does not illuminate during POST and control signals are present, suspect HVPS failure.</li>
  <li>If LED2 illuminates only after disconnecting the RF Amplifier cable, suspect the RF Amplifier or a load-related failure.</li>
  <li>If HVPS command signals are missing or incorrect, suspect the Controller assembly or control path.</li>
  <li>If behavior changes after reseating cables, suspect a connection or harness issue.</li>
  <li>If the fault is intermittent, inspect closely for loose connectors, heat-related failure, contamination, or damaged cabling.</li>
</ul>
<p><strong>Expected outcome:</strong> The issue is isolated to the HVPS, RF Amplifier, Controller assembly, cable connection, or an intermittent internal condition.</p>

<h4>Stop When Resolved</h4>
<ul>
  <li>Run the ESU through startup repeatedly.</li>
  <li>Confirm Err 384 does not return.</li>
  <li>Perform required electrical safety testing if service activity requires it.</li>
  <li>Perform functional and performance testing using the proper ESU analyzer and loads.</li>
  <li>Confirm monopolar and bipolar operation as applicable.</li>
  <li>Return the unit to service only after it passes all required checks.</li>
</ul>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
<p>If Err 384 continues after power cycling, external checks, cable verification, HVPS LED2 observation, RF Amplifier isolation, and control signal checks, external and common causes have been ruled out.</p>
<p>A persistent Err 384 strongly indicates an internal failure involving the HVPS, RF Amplifier, Controller assembly, or related internal cabling.</p>
<p>The device should be removed from service, labeled Out of Service, and sent for repair or bench evaluation. Repair may require replacing or repairing the HVPS, RF Amplifier, Controller assembly, or cabling as indicated by test results.</p>
<p>Knowing when to stop is proper troubleshooting. An ESU with an unresolved HVDC POST failure should not be returned to clinical use.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
<p>Never troubleshoot Err 384 on an ESU that is needed for an active case. Move the patient or procedure to a backup generator first. A startup POST fault means the unit has already failed its internal readiness check, and clinical staff should not rely on it until the fault is corrected and the ESU passes verification.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"CONMED System 2450 / 5000 Series ESU reported Err 384 during startup. Unit failed POST with HVDC to 30V supply too low condition and was removed from service."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"Err 384 confirmed during bench startup. External AC power and power cord checked good. Cable connections inspected. HVPS LED2 behavior checked during POST. Fault isolated to likely internal HVPS, RF Amplifier load, Controller assembly, or related cable issue depending on test findings."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Power cycled unit and verified error behavior. Checked external power, inspected cables, observed HVPS LED2 during POST, and isolated RF Amplifier load as applicable. Unit remained Out of Service for repair/board-level evaluation, or defective assembly was replaced and ESU passed POST, safety testing, and functional output verification <a href="../biomed-basics/how-to-verify-a-repair-before-returning-equipment-to-service.html">before return to service</a>."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
<ul>
  <li>Alarm behavior</li>
  <li>Accessories swapped</li>
  <li>Power behavior</li>
  <li>Environmental factors</li>
  <li>Indicator lights</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
<p>Err 384 should be treated as a real startup power supply fault until proven otherwise. Start with patient safety, confirm the error, rule out power and connection issues, then logically isolate the HVPS, RF Amplifier, Controller assembly, and cabling. Do not return an ESU to service with an unresolved POST HVDC fault. Clear documentation protects the patient, the user, and the technician.</p>
<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>
<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>
<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>
</body>
</html>
