<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>CONMED System 2450 / 5000 Series Electrosurgical Unit (ESU) - Error: Err 385 POST HVDC to 30V failed — supply too high</title>
  <meta name="description" content="Troubleshooting Err 385 on the CONMED System 2450 / 5000 Series ESU when the HVDC 30V POST supply check is too high, indicating a possible HVPS regulation, controller signal, or internal connection fault.">
  <link rel="stylesheet" href="../style.css?v=20260920">
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());
    gtag('config', 'G-1L34E3TJL6');
  </script>
  <script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/conmed-system-2450-5000-series-error-err-385-post-hvdc-to-30v-failed-supply-too-high.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">CONMED System 2450 / 5000 Series</h1>
  <p>Error: Err 385 POST HVDC to 30V failed — supply too high</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3><p><a href="/hub-asset.html?slug=esu">Electrosurgical Unit (ESU)</a></p>
<h3>Manufacturer</h3><p><a href="/hub-manufacturer.html?slug=conmed">CONMED</a></p>
<h3>Model</h3><p><a href="/hub-model.html?slug=system-2450-5000-series">System 2450 / 5000 Series</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
<p>This guide helps troubleshoot Err 385 on the CONMED System 2450 / 5000 Series electrosurgical unit. Err 385 indicates that the unit failed the power-on self-test because the HVDC 30V supply check was too high.</p>
<p>This condition may point to an HVPS regulation problem, incorrect HVPS control signal, controller assembly fault, or an internal connection issue. Because this fault involves the high-voltage power supply system used for RF output control, the ESU should not be used clinically until the issue is evaluated and resolved.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>Ensure Patient Safety First</h4>
<ul>
  <li>Remove the ESU from patient use if Err 385 is present.</li>
  <li>Do not attempt to use the generator during a procedure while this error is active.</li>
  <li>Have clinical staff switch to a known-good ESU if electrosurgery is needed.</li>
  <li>Label the affected unit for Clinical Engineering evaluation.</li>
  <li>Do not troubleshoot the generator on an active patient or during an active case.</li>
</ul>

<h4>Verify the Reported Error and Behavior</h4>
<ul>
  <li>Power the unit on in a safe non-patient-care setting.</li>
  <li>Confirm the exact displayed error is Err 385.</li>
  <li>Note whether the error appears immediately at startup, during POST, intermittently, or after repeated power cycles.</li>
  <li>Check whether the unit completes startup or stops before normal operation.</li>
  <li>Listen for abnormal sounds and check for unusual odor, heat, display problems, or other startup issues.</li>
</ul>

<h4><a href="../biomed-basics/medical-equipment-power-troubleshooting-outlet-to-internal-supply.html">Check the Power Source</a> First</h4>
<ul>
  <li>Confirm the ESU is plugged into a known-good hospital-grade outlet.</li>
  <li>Inspect the power cord for cuts, loose plug blades, damaged strain relief, or signs of overheating.</li>
  <li>Do not test from a questionable power strip, damaged outlet, or adapter.</li>
  <li>Power cycle the ESU using a verified outlet and see whether Err 385 returns.</li>
</ul>

<h4>Perform a Basic External Inspection</h4>
<ul>
  <li>Inspect the housing for impact damage, missing hardware, fluid intrusion, or cracked panels.</li>
  <li>Check the front panel, display, controls, accessory ports, and output connectors for damage or contamination.</li>
  <li>Remove patient accessories unless they are required for the approved test procedure.</li>
  <li>Confirm there is no obvious external condition contributing to the startup failure.</li>
</ul>

<h4>Power Cycle and Recheck</h4>
<ul>
  <li>Turn the ESU off.</li>
  <li>Disconnect the unit from AC power.</li>
  <li>Wait briefly for the system to fully reset.</li>
  <li>Reconnect power and restart the unit.</li>
  <li>Observe whether Err 385 clears or repeats during POST.</li>
  <li>If the error clears, perform required operational and safety checks <a href="../biomed-basics/how-to-verify-a-repair-before-returning-equipment-to-service.html">before returning the unit to service</a>.</li>
  <li>If the error repeats, keep the unit out of service and continue bench evaluation.</li>
</ul>

<h4>Configure the Unit for Test Mode</h4>
<ul>
  <li>Set the ESU up for test mode according to approved service procedures.</li>
  <li>Use proper ESU test equipment and follow facility safety policy.</li>
  <li>Do not perform internal testing unless you are qualified and authorized to service the generator.</li>
  <li>Keep the unit out of clinical use during testing.</li>
</ul>

<h4>Verify HVPS Control Signals From the Controller</h4>
<ul>
  <li>In test mode, verify the HVPS control signals from the controller while activated as required by the service procedure.</li>
  <li>Check for missing, incorrect, unstable, or abnormal control signals.</li>
  <li>Inspect accessible internal cabling and connectors between the controller and HVPS for looseness, damage, or poor seating.</li>
  <li>If control signals are abnormal, suspect the Controller assembly or control-side connection path.</li>
  <li>If control signals are correct, continue checking HVPS operation.</li>
</ul>

<h4>Verify HVPS Operation</h4>
<ul>
  <li>Evaluate HVPS behavior according to the approved service procedure.</li>
  <li>Confirm whether the HVPS output is regulating correctly during the 30V POST-related check.</li>
  <li>Look for output that is too high, unstable, or not responding correctly to controller commands.</li>
  <li>If control signals are correct but the HVPS output remains too high, suspect the HVPS.</li>
</ul>

<h4>Isolate the Failure Path</h4>
<ul>
  <li>Suspect a controller-related issue if HVPS control signals are incorrect.</li>
  <li>Suspect an HVPS-related issue if control signals appear correct but HVPS output remains too high.</li>
  <li>Suspect a cabling or connection issue if the error changes after connectors are inspected or reseated.</li>
  <li>Repair or replace the Controller assembly, HVPS, or related internal cabling as indicated by testing.</li>
</ul>

<h4>Verify Repair Before Returning to Service</h4>
<ul>
  <li>Confirm the ESU completes POST without Err 385.</li>
  <li>Perform required ESU performance testing according to facility policy.</li>
  <li>Verify output and safety checks pass before returning the unit to clinical use.</li>
  <li>Document the final device status clearly in the work order.</li>
</ul>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
<p>If Err 385 continues after checking the power source, power cycling the unit, inspecting the exterior, configuring test mode, checking HVPS control signals, verifying HVPS operation, and checking related internal cabling, external and common causes have been ruled out.</p>
<p>A persistent Err 385 strongly indicates an internal failure involving the HVPS, Controller assembly, or related internal control path.</p>
<p>The device should be removed from service, labeled Out of Service, and sent for repair or bench evaluation. Do not return the ESU to clinical use until repair is completed and the unit passes required performance and safety testing.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
<p>Never troubleshoot an ESU with an active power supply POST fault on an active patient. Move the patient to a backup device first. An unresolved HVDC fault can affect RF output control and should be treated as a patient safety concern.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"CONMED System 2450 / 5000 Series ESU displayed Err 385 during startup and failed to complete normal POST."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"Confirmed Err 385 during power-on self-test. External power source and basic external condition checked. Fault indicates HVDC 30V POST level too high, with likely HVPS regulation issue, controller signal issue, or internal connection path fault."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Power cycled unit and retested. Removed ESU from service for bench evaluation. Verified need to check HVPS control signals and HVPS operation. Unit remained out of service pending repair of Controller assembly, HVPS, or related internal cabling as indicated."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
<ul>
<li>Alarm behavior</li>
<li>Accessories swapped</li>
<li>Power behavior</li>
<li>Environmental factors</li>
<li>Indicator lights</li>
<li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
<p>Err 385 should be treated as a real ESU power supply control fault until proven otherwise. Start with patient safety, confirm the exact displayed error, rule out simple external causes, then isolate whether the failure is related to controller command signals, HVPS regulation, or internal connections. Clear escalation and CCR documentation protect patients, staff, and the repair process.</p>

<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>
<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>
<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
