<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Drager Atlan A300 Anesthesia Machine - Ventilator Not Delivering Set Tidal Volume</title>
<meta name="description" content="Delivered tidal volume differing from the set value because of circuit leaks, compliance, obstruction, sensor issues, settings, or gas-delivery problems.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/drager-atlan-a300-ventilator-not-delivering-set-tidal-volume.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Drager Atlan A300</h1>
  <p>Ventilator Not Delivering Set Tidal Volume</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=anesthesia-machine">Anesthesia Machine</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=drager">Drager</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=atlan-a300">Atlan A300</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Delivered tidal volume differing from the set value because of circuit leaks, compliance, obstruction, <a href="../biomed-basics/sensors-and-transducers-basics.html">sensor</a> issues, settings, or gas-delivery problems.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect the Patient and Establish Alternate Ventilation</h4>

<p>If inadequate ventilation is suspected during a case, immediately ensure ventilation through another verified method or anesthesia machine. Do not continue troubleshooting while the patient depends on unreliable tidal-volume delivery.</p>

<p><strong>Expected outcome:</strong> Adequate patient ventilation is independently maintained.</p>

<h4>2. Confirm the Reported Volume Problem</h4>

<p>Using an appropriate test lung and approved test equipment when necessary, confirm the discrepancy between the selected ventilation settings and the observed or measured delivered volume.</p>

<p>Record ventilation mode, relevant settings, displayed inspired and expired volumes, and whether the discrepancy is repeatable.</p>

<p><strong>Expected outcome:</strong> The tidal-volume discrepancy is confirmed under controlled conditions.</p>

<h4>3. Inspect the Patient Circuit for Leaks or Disconnections</h4>

<p>Check all circuit limbs, connectors, Y-piece, reservoir bag, filters, adapters, and sampling connections. Look for loose fittings, cracks, open ports, or partially disconnected components.</p>

<p>Circuit leakage may reduce measured or delivered volume without an internal ventilator failure.</p>

<p><strong>Expected outcome:</strong> The circuit is intact and leak-free. If correcting the leak restores expected volume delivery, troubleshooting can stop after verification.</p>

<h4>4. Check for External Obstruction or Excessive Resistance</h4>

<p>Inspect the patient circuit, filters, adapters, and externally accessible breathing-system components for kinks, occlusions, water accumulation, collapsed tubing, or improperly installed <a href="../biomed-basics/how-to-troubleshoot-medical-device-accessories.html">accessories</a>.</p>

<p><strong>Expected outcome:</strong> Gas flow through the external breathing path is unobstructed.</p>

<h4>5. Verify Ventilation Settings and Controls</h4>

<p>Confirm the intended ventilation mode and settings are actually selected. Review relevant pressure, flow, volume, timing, and limit settings without changing configuration outside normal clinical controls.</p>

<p>Ensure the reported discrepancy is not the expected result of the selected ventilation mode or test setup.</p>

<p><strong>Expected outcome:</strong> The machine is configured as intended for the test being performed.</p>

<h4>6. Verify Flow-Sensing Components</h4>

<p>Inspect externally accessible flow sensors and associated removable components for correct installation, contamination, moisture, damage, or poor seating.</p>

<p>If calibration is available through normal approved procedures, verify that calibration completes successfully.</p>

<p><strong>Expected outcome:</strong> Flow measurement components are correctly installed and functioning without calibration errors.</p>

<h4>7. Use a Known-Good Circuit and Test Lung</h4>

<p>When appropriate, substitute a known-good compatible breathing circuit and test lung to distinguish machine performance from circuit or accessory problems.</p>

<p><strong>Expected outcome:</strong> Delivered and measured ventilation returns to expected behavior with known-good accessories, identifying the external component as the cause.</p>

<h4>8. Verify Gas Supply and System Test Status</h4>

<p>Confirm required gas supplies are connected and available and that the machine can complete its normal system test without relevant failures.</p>

<p><strong>Expected outcome:</strong> Adequate gas supply and normal system-test status are confirmed.</p>

<h4>9. Perform Final Ventilation Verification</h4>

<p>Run the ventilator on an appropriate test lung through the relevant operating mode and confirm stable volume delivery, pressure behavior, displayed measurements, and alarm response.</p>

<p><strong>Expected outcome:</strong> Ventilator performance is stable and consistent with the selected settings. If so, troubleshooting can stop.</p>

<h4>10. Escalate Unresolved Volume Delivery Problems</h4>

<p>If significant volume discrepancy continues after circuit, obstruction, settings, sensing, accessories, and gas supply have been verified, remove the machine from service.</p>

<p><strong>Expected outcome:</strong> Further investigation is transferred to qualified service personnel.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>Common external causes have been ruled out. The remaining problem may involve an internal ventilator, pneumatic, flow-measurement, pressure-measurement, valve-control, or configuration issue.</p>

<p>Remove the machine from service, label it Out of Service, and perform further bench evaluation using appropriate Drager documentation and approved anesthesia-machine test equipment. Internal repairs or service-level calibration should be completed only by qualified personnel.</p>

<p>After repair, verify ventilation performance, system tests, relevant alarms, and measurement accuracy before clinical use.</p>

<p>Knowing when to stop external troubleshooting and escalate is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>When delivered tidal volume is questionable, rely on an alternate verified means of ventilation rather than continuing a case on uncertain ventilator performance.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"OR staff reported the Atlan A300 was displaying substantially less tidal volume than the selected setting."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found a loose connection at the patient-circuit Y-piece causing a significant breathing-circuit leak."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Secured the circuit connection, completed the system test, verified stable ventilation and volume measurements with a test lung, and returned the machine to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Ventilation mode</li>
  <li>Selected tidal volume or relevant settings</li>
  <li>Displayed inspired and expired volumes</li>
  <li>Circuit condition</li>
  <li>Filters and adapters used</li>
  <li>Leak-test result</li>
  <li>Flow-sensor status</li>
  <li>Gas-supply status</li>
  <li>Known-good circuit or test-lung results</li>
  <li>Results before and after correction</li>
  <li>Final functional status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Confirm inadequate ventilation objectively, rule out circuit and setup problems first, verify sensing and gas supply, and escalate rather than accepting uncertain ventilator performance.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
