<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Drager Atlan A350 Anesthesia Machine - Ventilator Not Delivering Set Tidal Volume</title>
<meta name="description" content="Measured tidal volume differs from the intended setting because of leaks, circuit conditions, settings, sensor issues, gas supply, or ventilation-system problems.">
<link rel="stylesheet" href="../style.css?v=20260919">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/drager-atlan-a350-ventilator-not-delivering-set-tidal-volume.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Drager Atlan A350</h1>
  <p>Ventilator Not Delivering Set Tidal Volume</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=anesthesia-machine">Anesthesia Machine</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=drager">Drager</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=atlan-a350">Atlan A350</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Measured tidal volume differs from the intended setting because of leaks, circuit conditions, settings, sensor issues, gas supply, or ventilation-system problems.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect the Patient and Maintain Ventilation</h4>

<p>If delivered ventilation is unreliable, immediately provide ventilation using an appropriate verified alternative. Do not continue testing the affected ventilator while a patient depends on it.
<strong>Expected outcome:</strong> The patient receives dependable ventilation independently of the affected machine. The Atlan A350 can then be evaluated safely.</p>

<h4>2. Confirm the Reported Volume Discrepancy</h4>

<p>Record the ventilation mode, set tidal volume, observed measured volume, relevant <a href="../biomed-basics/medical-device-alarm-troubleshooting-fundamentals.html">alarm condition</a>, patient circuit configuration, and whether the problem is continuous or intermittent.
Reproduce the issue using an appropriate test lung or approved analyzer rather than a patient.
<strong>Expected outcome:</strong> The difference between the intended and measured ventilation is objectively confirmed. If delivered volume is normal during controlled testing, investigate setup or clinical-interface factors before assuming machine failure.</p>

<h4>3. Inspect the Breathing Circuit for Leaks or Disconnections</h4>

<p>Check the inspiratory and expiratory limbs, Y-piece, reservoir bag, filters, adapters, sampling connections, and other external breathing-system connections.
Look for loose fittings, cracks, damaged tubing, disconnected ports, or other obvious sources of lost volume.
<strong>Expected outcome:</strong> The breathing circuit is intact and correctly connected. If correcting a leak restores expected ventilation, repeat system testing and proceed to final verification.</p>

<h4>4. Check for Circuit Obstruction or Kinking</h4>

<p>Inspect tubing, filters, connectors, and <a href="../biomed-basics/how-to-troubleshoot-medical-device-accessories.html">external accessories</a> for compression, kinks, fluid accumulation, blockage, or incorrect positioning that could restrict gas flow.
Replace suspect disposable components with known-good compatible components when appropriate.
<strong>Expected outcome:</strong> The external gas pathway is unobstructed. If removing an obstruction restores expected tidal volume, troubleshooting can stop after successful functional verification.</p>

<h4>5. Verify Ventilation Controls and Settings</h4>

<p>Confirm the selected ventilation mode and intended settings are appropriate for the test setup. Check for inadvertent setting changes or configuration conditions that could explain the observed behavior.
Do not alter protected or service-level parameters without authorization.
<strong>Expected outcome:</strong> The machine is operating with the intended ventilation configuration. If correcting an incorrect setting resolves the volume discrepancy, verify operation before return to service.</p>

<h4>6. Check Gas Supply Availability</h4>

<p>Confirm required pipeline gases are connected and available. Inspect supply hoses for looseness, kinks, or damage and verify there are no concurrent gas-supply alarms.
<strong>Expected outcome:</strong> The machine has the required external gas supply. If restoring a gas supply corrects ventilation performance, complete system testing before release.</p>

<h4>7. Evaluate External Sensors and Measurement Path</h4>

<p>Inspect externally accessible flow-sensing components and related connections for contamination, moisture, incorrect installation, or damage. If the machine requires a user-accessible sensor calibration or system test, perform only the approved procedure.
<strong>Expected outcome:</strong> Flow measurement is available and consistent with the controlled test setup. If sensor correction or approved calibration restores accurate volume measurement, perform final verification.</p>

<h4>8. Compare With Approved Test Equipment</h4>

<p>Connect an appropriate anesthesia/ventilator analyzer and test lung. Compare delivered ventilation with the machine's displayed measurements across the conditions required by your facility or manufacturer procedure.
Do not infer a ventilator output failure solely from the machine's displayed value.
<strong>Expected outcome:</strong> Independent measurement confirms acceptable and consistent ventilation performance. If performance is satisfactory after an external correction, troubleshooting can stop.</p>

<h4>9. Perform Final Functional Verification</h4>

<p>Repeat the applicable system test, ventilation check, leak check, alarm verification, and functional testing after any correction.
<strong>Expected outcome:</strong> Delivered and displayed ventilation are stable and appropriate under controlled test conditions, and required return-to-service checks pass.</p>

<h4>10. Escalate if Volume Delivery Remains Unreliable</h4>

<p>If the machine cannot consistently deliver or accurately measure ventilation after external causes are ruled out, remove it from service.
<strong>Expected outcome:</strong> An unreliable ventilator is not returned to patient care and receives qualified service evaluation.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>External circuit leaks, obstructions, gas supplies, ventilation settings, accessories, and accessible measurement components have been evaluated. Remaining possibilities may involve internal pneumatic regulation, valve performance, pressure or flow sensing, calibration, control electronics, or other service-level conditions.
The device should be:</p>

<ul>
  <li>Removed from service</li>
  <li>Labeled Out of Service</li>
  <li>Sent for repair or bench evaluation</li>
  <li>Evaluated using appropriate manufacturer documentation and approved test equipment</li>
  <li>Repaired or configured only by qualified personnel</li>
</ul>

<p>After service, verify ventilation output using approved independent test equipment and complete all required system, alarm, and return-to-service testing.
Knowing when to stop external troubleshooting is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>When tidal volume delivery is questionable, trust patient safety over continued troubleshooting and immediately provide an alternate verified means of ventilation.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Anesthesia staff reported the Drager Atlan A350 was displaying substantially less tidal volume than the volume selected during setup."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found a loose connection at the patient circuit that allowed delivered volume to escape."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Clinical Engineering secured the connection, verified delivered volume with approved test equipment, completed the system checks, and returned the machine to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>

<ul>
  <li>Ventilation mode</li>
  <li>Set and measured tidal volumes</li>
  <li>Alarm behavior</li>
  <li>Circuit and filter condition</li>
  <li>Leak-test results</li>
  <li>Gas supply status</li>
  <li>Flow sensor condition</li>
  <li>Known-good substitutions</li>
  <li>Independent analyzer results</li>
  <li>Results before and after correction</li>
  <li>Final device status</li>
</ul>

<ul>
  <li>Ventilation mode</li>
  <li>Set and measured tidal volumes</li>
  <li>Alarm behavior</li>
  <li>Circuit and filter condition</li>
  <li>Leak-test results</li>
  <li>Gas supply status</li>
  <li>Flow sensor condition</li>
  <li>Known-good substitutions</li>
  <li>Independent analyzer results</li>
  <li>Results before and after correction</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Unreliable ventilation is a patient-safety issue. Rule out circuit, setting, supply, and measurement problems methodically, confirm performance independently, and escalate any machine that cannot be proven reliable.
That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
