<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Drager Evita V500 Ventilator - Alarm: fTOT high Respiratory rate exceeds set limit</title>
<meta name="description" content="Troubleshooting guide for fTOT high alarm indicating elevated respiratory rate due to patient condition, settings, or false triggering.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/drager-evita-infinity-v500-alarm-ftot-high-respiratory-rate-exceeds-set-limit.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Drager Evita V500</h1>
  <p>Alarm: fTOT high Respiratory rate exceeds set limit</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3><p><a href="/hub-asset.html?slug=ventilator">Ventilator</a></p>
<h3>Manufacturer</h3><p><a href="/hub-manufacturer.html?slug=drager">Drager</a></p>
<h3>Model</h3><p><a href="/hub-model.html?slug=evita-v500">Evita V500</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
<p>This guide helps troubleshoot the fTOT high alarm, which indicates the total respiratory rate is above the set limit. This can result from patient distress, improper settings, or false triggering, and may lead to ineffective ventilation or patient-ventilator mismatch.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>Ensure Patient Safety First</h4>
<ul>
<li>Assess the patient’s respiratory status immediately</li>
<li>Provide alternate ventilation if needed before troubleshooting</li>
<li>Confirm adequate oxygenation and ventilation</li>
</ul>

<h4>Verify the Reported Alarm and Behavior</h4>
<ul>
<li>Confirm “fTOT high” is active on the display</li>
<li>Observe total respiratory rate value</li>
<li>Note if alarm is continuous or intermittent</li>
<li>Differentiate spontaneous vs mandatory breaths</li>
</ul>

<h4>Check Alarm Limit Settings (Most Common Cause)</h4>
<ul>
<li>Review fTOT high alarm limit setting</li>
<li>Compare with expected clinical range</li>
<li>Check for recent adjustments by staff</li>
</ul>

<h4>Assess Patient Contribution to Rate</h4>
<ul>
<li>Observe for rapid breathing or distress</li>
<li>Check for pain, anxiety, or hypoxia</li>
<li>Coordinate with clinical staff</li>
</ul>

<h4>Check Ventilator Mode and Settings</h4>
<ul>
<li>Review ventilation mode (e.g., SIMV, pressure support)</li>
<li>Check trigger sensitivity and backup rate</li>
<li>Verify no unintended auto-triggering</li>
</ul>

<h4>Inspect Circuit and Trigger Sources</h4>
<ul>
<li>Check for leaks in the breathing circuit</li>
<li>Inspect for water accumulation in tubing</li>
<li>Ensure flow sensors are clean and properly connected</li>
</ul>

<h4>Perform System Test if Needed</h4>
<ul>
<li>Run System <a href="../biomed-basics/when-to-trust-the-device-s-internal-self-test.html">Self Test</a> (SST)</li>
<li>Run Extended System Test (EST) if available</li>
<li>Confirm device passes all tests</li>
</ul>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
<p>If all external causes have been ruled out and the alarm continues, an internal sensing or processing issue may be present.</p>
<ul>
<li>Remove the ventilator from service</li>
<li>Label the device as Out of Service</li>
<li>Send for repair or bench evaluation</li>
</ul>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
<p>Never troubleshoot while the ventilator is actively supporting an unstable patient. Always transition the patient to a backup device before making adjustments or performing checks.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>

<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"Ventilator alarming fTOT high with elevated respiratory rate during use."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"Respiratory rate exceeded alarm limit due to patient over-breathing or alarm limits set too low."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Adjusted alarm limits and verified ventilator settings; confirmed normal operation or removed device from service if unresolved."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
<ul>
<li><a href="../biomed-basics/medical-device-alarm-troubleshooting-fundamentals.html">Alarm behavior</a></li>
<li>Accessories swapped</li>
<li>Power behavior</li>
<li>Environmental factors</li>
<li>Indicator lights</li>
<li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
<p>High respiratory rate alarms are commonly caused by patient condition or configuration issues. Always rule out external and clinical factors before suspecting device failure, and prioritize patient safety and proper escalation.</p>

<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
