<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Drager Evita V500 Ventilator - Alarm: VE TOT low (Minute volume below set limit resulting in reduced ventilation)</title>
<meta name="description" content="Alarm indicating low minute ventilation which may lead to inadequate breathing support and hypoventilation.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/drager-evita-infinity-v500-alarm-ve-tot-low-minute-volume-below-set-limit-resulting-in-reduced-ventilation.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Drager Evita V500</h1>
  <p>Alarm: VE TOT low (Minute volume below set limit resulting in reduced ventilation)</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3><p><a href="/hub-asset.html?slug=ventilator">Ventilator</a></p>
<h3>Manufacturer</h3><p><a href="/hub-manufacturer.html?slug=drager">Drager</a></p>
<h3>Model</h3><p><a href="/hub-model.html?slug=evita-v500">Evita V500</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
<p>Alarm: VE TOT low indicating reduced minute ventilation, potentially causing inadequate patient ventilation, hypoventilation, or gas exchange issues.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>Ensure Patient Safety First</h4>
<ul>
<li>Immediately assess the patient’s respiratory status</li>
<li>Provide manual ventilation or switch to a backup ventilator if needed</li>
<li>Ensure adequate oxygenation and ventilation are maintained</li>
</ul>

<h4>Verify the Reported Alarm and Behavior</h4>
<ul>
<li>Confirm “VE TOT low” is displayed on the ventilator</li>
<li>Observe when the alarm occurs (continuous or intermittent)</li>
<li>Review displayed values for minute volume (VE), tidal volume (VTE), and respiratory rate</li>
</ul>

<h4>Check Patient Condition</h4>
<ul>
<li>Assess for shallow or absent breathing</li>
<li>Evaluate effects of sedation or reduced respiratory drive</li>
<li>Check for airway obstruction or secretion buildup</li>
<li>Verify endotracheal tube placement and patency</li>
</ul>

<h4>Check Ventilator Settings</h4>
<ul>
<li>Review set tidal volume (VT) and respiratory rate (RR)</li>
<li>Verify alarm limits for minute volume are appropriate</li>
<li>Ensure settings match patient size and clinical condition</li>
</ul>

<h4>Check Breathing Circuit for Leaks or Disconnections</h4>
<ul>
<li>Inspect all tubing connections from ventilator to patient</li>
<li>Check for loose fittings or disconnected components</li>
<li>Listen and feel for air leaks around the circuit or patient interface</li>
</ul>

<h4>Check Sensors and Flow Measurement Components</h4>
<ul>
<li>Inspect flow sensor for moisture or contamination</li>
<li>Clean or replace components per facility protocol</li>
<li>Ensure proper seating and connection of sensor components</li>
</ul>

<h4>Perform System Test (SST/EST)</h4>
<ul>
<li>Run system or extended system test per manufacturer guidelines</li>
<li>Confirm all checks pass without failure</li>
</ul>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
<p>External causes such as patient condition, circuit leaks, and settings have been ruled out. Persistent VE TOT low alarm may indicate internal faults such as flow <a href="../biomed-basics/sensors-and-transducers-basics.html">sensor failure</a>, valve malfunction, or control system issues.</p>
<ul>
<li>Remove the ventilator from service</li>
<li>Label the device as Out of Service</li>
<li>Send for repair or bench evaluation</li>
</ul>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
<p>Never troubleshoot a low ventilation alarm on an active patient. Always move the patient to a backup ventilator or provide manual ventilation before continuing troubleshooting.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"Ventilator alarming 'VE TOT low' with reduced displayed minute volume during patient use."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"Leak identified in breathing circuit connection causing reduced delivered volume."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Re-secured circuit connections, verified normal minute volume, alarm cleared, and device returned to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
<ul>
<li><a href="../biomed-basics/medical-device-alarm-troubleshooting-fundamentals.html">Alarm behavior</a></li>
<li>Accessories swapped</li>
<li>Power behavior</li>
<li>Environmental factors</li>
<li>Indicator lights</li>
<li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
<p>Low minute volume alarms should always be treated as both a patient and equipment concern. Systematically verify patient status, ventilator settings, and circuit integrity before escalating to service. Proper troubleshooting ensures safe and effective ventilation delivery.</p>

<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>
<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>
<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
