<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Drager Fabius GS Anesthesia Machine - Alarm: APNOEA VENTILATION !!</title>
<meta name="description" content="APNOEA VENTILATION alarm indicating loss of effective ventilation due to disconnection, leaks, or incorrect ventilator settings.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/drager-fabius-gs-alarm-apnoea-ventilation-caution.html" />
</head>

<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Drager Fabius GS</h1>
  <p>Alarm: APNOEA VENTILATION !!</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3><p><a href="/hub-asset.html?slug=anesthesia-machine">Anesthesia Machine</a></p>
<h3>Manufacturer</h3><p><a href="/hub-manufacturer.html?slug=drager">Drager</a></p>
<h3>Model</h3><p><a href="/hub-model.html?slug=fabius-gs">Fabius GS</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
<p>APNOEA VENTILATION !! alarm indicating stopped breathing or failed ventilation, typically caused by circuit disconnection, leaks, or incorrect ventilation settings leading to loss of effective ventilation.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Ensure Patient Safety First</h4>
<ul>
<li>Immediately assess the patient and ventilation status</li>
<li>If ventilation is compromised, disconnect and begin manual ventilation (bagging)</li>
<li>Transition to an alternate anesthesia machine if needed</li>
</ul>

<h4>2. Verify the Alarm and Behavior</h4>
<ul>
<li>Confirm APNOEA VENTILATION !! is displayed</li>
<li>Observe if ventilation has stopped or is intermittent</li>
<li>Check if apnea backup breaths are being delivered</li>
<li>Determine when the alarm occurs (startup, spontaneous mode, during ventilation)</li>
</ul>

<h4>3. Check Breathing Circuit Connections</h4>
<ul>
<li>Inspect entire circuit from machine to patient</li>
<li>Ensure all hoses, Y-piece, filters, and adapters are connected</li>
<li>Verify secure connection to airway device</li>
</ul>

<h4>4. Check for Leaks in the Breathing System</h4>
<ul>
<li>Inspect for loose fittings or damaged tubing</li>
<li>Check CO₂ absorber seating and seals</li>
<li>Inspect reservoir bag and valves</li>
<li>Perform a leak check if possible</li>
</ul>

<h4>5. Verify Gas Flow and Ventilator Operation</h4>
<ul>
<li>Ensure O₂/air supply is active</li>
<li>Confirm flowmeters are properly set</li>
<li>Verify ventilator is running and not in standby</li>
</ul>

<h4>6. Evaluate Ventilation Mode and Settings</h4>
<ul>
<li>Confirm correct ventilation mode is selected</li>
<li>Verify respiratory rate and apnea settings</li>
<li>Ensure apnea backup ventilation is enabled if required</li>
</ul>

<h4>7. Check Pressure Support Settings</h4>
<ul>
<li>Verify support pressure is adequate</li>
<li>Check trigger sensitivity settings</li>
<li>Ensure patient effort can be detected</li>
</ul>

<h4>8. Observe Breath Triggering</h4>
<ul>
<li>Determine if patient is triggering breaths</li>
<li>Check if machine is providing consistent backup breaths</li>
<li>Identify missed triggers or irregular ventilation</li>
</ul>

<h4>9. Confirm Resolution</h4>
<ul>
<li>Ensure normal ventilation is restored</li>
<li>Verify stable airway pressure and volume delivery</li>
<li>Confirm alarm has cleared</li>
</ul>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
<p>If all external causes such as disconnections, leaks, gas supply, and settings have been ruled out:</p>
<ul>
<li><a href="../biomed-basics/when-to-remove-medical-equipment-from-service.html">Remove the device from service</a></li>
<li>Label the device Out of Service</li>
<li>Send for repair or bench evaluation</li>
</ul>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
<p>Never troubleshoot ventilation alarms on an active patient. Always move the patient to a backup device before attempting troubleshooting.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"Unit alarming APNOEA VENTILATION !!; ventilator not delivering effective breaths."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"Loose breathing circuit connection causing loss of ventilation and apnea alarm."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Reconnected circuit, verified no leaks, confirmed proper ventilation and cleared alarm."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
<ul>
<li><a href="../biomed-basics/medical-device-alarm-troubleshooting-fundamentals.html">Alarm behavior</a></li>
<li>Accessories swapped</li>
<li>Power behavior</li>
<li>Environmental factors</li>
<li>Indicator lights</li>
<li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
<p>APNOEA VENTILATION alarms indicate a critical loss of ventilation. Focus on simple external causes first, prioritize patient safety, and escalate appropriately if ventilation cannot be restored.</p>
<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
