<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  
  <title>Drager Infinity Kappa Series - Battery Not Charging or Power / UPS Failure</title>
  <meta name="description" content="Guide to troubleshoot battery charging and power/UPS issues on the Drager Infinity Kappa patient monitor.">
  <link rel="stylesheet" href="../style.css?v=20260919">
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());
    gtag('config', 'G-1L34E3TJL6');
  </script>
  <script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704"
     crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/drager-infinity-kappa-series-battery-not-charging-or-power-ups-failure.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>
<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>

  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Drager Infinity Kappa Series</h1>
  <p>Battery Not Charging or Power / UPS Failure</p>
</section>

<main style="max-width: 900px; margin: 40px auto; padding: 0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include">Helpful Details to Include</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>
  <p><a href="/hub-asset.html?slug=patient-monitor">Patient Monitor</a></p>

  <h3>Manufacturer</h3>
  <p><a href="/hub-manufacturer.html?slug=drager">Drager</a></p>

  <h3>Model</h3>
  <p><a href="/hub-model.html?slug=infinity-kappa-series">Infinity Kappa Series</a></p>

  <h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
  <p>This guide assists Clinical Engineering in troubleshooting situations where the Infinity Kappa monitor battery is not charging, the unit fails to power on, or UPS/power-related alarms occur. Symptoms may include low battery warnings, failure to charge, unexpected shutdowns, or inability to operate on battery power. Focus is on external checks and safe escalation rather than internal electronics repair.</p>

  <h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

  <h4>Verify AC Power Source</h4>
  <ul>
    <li>Ensure the monitor is plugged into a live outlet or approved UPS.</li>
    <li>Check outlet with a known working device to confirm power availability.</li>
    <li><em>Why:</em> No power input will prevent battery charging or operation.</li>
  </ul>

  <h4>Inspect Power Cord and Connections</h4>
  <ul>
    <li>Examine the power cable for damage, fraying, or bent connectors.</li>
    <li>Confirm the connector is fully seated in the monitor’s power port.</li>
    <li><em>Why:</em> Loose or damaged cables are common causes of charging failures.</li>
  </ul>

  <h4>Check UPS or Surge Protector</h4>
  <ul>
    <li>If using a UPS, ensure it is powered on and functioning.</li>
    <li>Bypass the UPS and connect directly to a known live outlet.</li>
    <li><em>Why:</em> Faulty UPS can prevent proper charging or trigger power alarms.</li>
  </ul>

  <h4>Verify Battery Status and Seating</h4>
  <ul>
    <li>Remove and reseat the battery according to manufacturer guidelines.</li>
    <li>Inspect battery contacts for corrosion, dirt, or damage.</li>
    <li><em>Why:</em> Improperly seated or faulty batteries will not charge.</li>
  </ul>

  <h4>Power Cycle the Monitor</h4>
  <ul>
    <li>Disconnect AC power, remove battery (if removable), wait 30 seconds, reconnect, and attempt power-on.</li>
    <li><em>Why:</em> Resetting electronics can clear minor faults and restore charging recognition.</li>
  </ul>

  <h4>Check for Error Messages or LED Indicators</h4>
  <ul>
    <li>Note any battery, UPS, or system fault messages on the screen.</li>
    <li>Compare against the monitor manual for specific warnings.</li>
    <li><em>Why:</em> Provides clues whether the issue is battery, UPS, or internal electronics.</li>
  </ul>

  <h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
  <p>All external power, battery, and UPS causes have been ruled out.</p>
  <p>The issue may be internal (battery controller, power board, or charging circuit).</p>
  <p><strong>Action:</strong></p>
  <ul>
    <li>Remove monitor from service.</li>
    <li>Label as “Out of Service – Battery/Power Fault.”</li>
    <li>Send to manufacturer-authorized service or internal bench evaluation.</li>
  </ul>
  <p>Knowing when to stop is proper troubleshooting and protects both patient safety and equipment integrity.</p>

  <h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
  <p>Do not attempt troubleshooting on a patient.</p>
  <p>Move patient monitoring to another functional unit before working on the affected monitor.</p>
  <p>Always confirm backup monitoring is active before disconnecting power.</p>

  <h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
  <p><strong>CCR = Complaint, Cause, Resolution</strong></p>

  <h4>Complaint</h4>
  <p>What was reported by the clinical staff.</p>
  <p><em>Example:</em><br>
  User reports the Infinity Kappa monitor battery will not charge and the unit shuts down when unplugged.</p>

  <h4>Cause</h4>
  <p>What was observed during troubleshooting.</p>
  <p><em>Example:</em><br>
  AC power and UPS verified; power cable intact; battery properly seated; monitor still fails to charge.</p>

  <h4>Resolution</h4>
  <p>What action was taken.</p>
  <p><em>Example:</em><br>
  Device removed from service, labeled “Out of Service – Battery/Power Fault,” and sent to Biomedical Service for repair.</p>

  <h2 id="section-helpful-details-to-include" tabindex="-1">Helpful Details to Include</h2>
  <ul>
    <li>Outlet tested with a known device.</li>
    <li>Power cord and connector condition.</li>
    <li>UPS function verified.</li>
    <li>Battery removed, inspected, and reseated.</li>
    <li>Error messages or LED indicators noted.</li>
    <li>Final device status: Out of Service.</li>
  </ul>

  <h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
  <p>Patient safety is paramount. Follow a logical, stepwise approach to isolate external causes before assuming internal failure. Proper documentation ensures accountability and speeds repair while reducing risk to patients. Escalation to service when needed preserves equipment integrity.</p>
  <p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>

  <div id="related-guides-grid"
       class="guides-grid"
       style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;">
  </div>
</section>

<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>

  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>

  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p>
    <a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; 
    <a href="../terms-of-use.html">Terms of Use</a>
  </p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>
</body>
</html>
