<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">

<title>Drager Primus IE Anesthesia Machine - Ventilator Bellows Not Cycling</title>
<meta name="description" content="Identifies causes for bellows failing to rise/fall, including power, circuit, or valve issues, before patient exposure.">
<link rel="stylesheet" href="../style.css?v=20260920">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/drager-primus-ie-ventilator-bellows-not-cycling.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>
<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Drager Primus IE</h1>
  <p>Ventilator Bellows Not Cycling</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3><p><a href="/hub-asset.html?slug=anesthesia-machine">Anesthesia Machine</a></p>
<h3>Manufacturer</h3><p><a href="/hub-manufacturer.html?slug=drager">Drager</a></p>
<h3>Model</h3><p><a href="/hub-model.html?slug=primus-ie">Primus IE</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
<p>Identifies causes for bellows failing to rise/fall, including power, circuit, or valve issues, before patient exposure.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>
<h4>1. Ensure Patient Safety</h4>
<ul>
<li>Confirm no patient is connected.</li>
<li>Move the patient to an alternate anesthesia machine if ventilation is required.</li>
</ul>

<h4>2. Verify Power Supply</h4>
<ul>
<li>Check that the machine is plugged into a functional outlet and turned on.</li>
<li>Confirm main power indicator is illuminated.</li>
<li>Reason: Bellows movement requires electrical and pneumatic power; without it, cycling cannot occur.</li>
</ul>

<h4>3. Check Oxygen/Compressed Gas Supply</h4>
<ul>
<li>Confirm oxygen and air cylinders or pipelines are on and delivering adequate pressure.</li>
<li>Look for low-pressure alarms.</li>
<li>Reason: Bellows rely on gas flow to drive inspiration/expiration.</li>
</ul>

<h4>4. Inspect Breathing Circuit Connections</h4>
<ul>
<li>Ensure the inspiratory and expiratory limbs are securely connected.</li>
<li>Verify that the bellows chamber is properly seated in its housing.</li>
<li>Reason: Leaks or misalignment prevent proper bellows cycling.</li>
</ul>

<h4>5. Examine Ventilator Settings</h4>
<ul>
<li>Check mode, tidal volume, respiratory rate, and pressure limits.</li>
<li>Ensure “Manual” or “Standby” modes are not engaged.</li>
<li>Reason: Incorrect settings can inhibit automatic bellows movement.</li>
</ul>

<h4>6. Check for Active Alarms or Obstructions</h4>
<ul>
<li>Inspect for occluded filters, patient valves, or airway obstructions.</li>
<li>Reset any active alarms and attempt to initiate a test breath.</li>
<li>Reason: The ventilator will inhibit bellows movement if obstruction or fault is detected.</li>
</ul>

<h4>7. Perform a System Reset</h4>
<ul>
<li>Power cycle the machine following manufacturer guidelines.</li>
<li>Re-run the pre-use check if applicable.</li>
<li>Reason: Transient errors may prevent bellows cycling.</li>
</ul>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
<p>All external checks have been completed; internal pneumatic or mechanical failure is likely. Remove from service, label as Out of Service, and send for repair or bench evaluation. Document that further troubleshooting requires qualified repair personnel.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
<p>Never attempt to ventilate a patient with a non-cycling bellows. Always switch to a functioning anesthesia machine or manual ventilation before troubleshooting.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"Bellows not cycling during pre-use check; patient unable to ventilate."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"Breathing circuit properly connected; gas supply and power verified; issue persisted. Likely internal ventilator fault."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Device removed from service, labeled Out of Service, sent for repair."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
<ul>
<li>Confirmed outlet functionality</li>
<li>Gas supply pressures verified</li>
<li>Bellows properly seated</li>
<li>Ventilator settings checked</li>
<li>Active alarms cleared</li>
<li>Final device status: Out of Service</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
<p>Patient safety is the priority. Bellows not cycling is a critical ventilator failure; stepwise troubleshooting ensures simple causes are addressed, but internal repair should be escalated promptly. Accurate documentation aids future preventive actions.</p>
<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>
<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>
<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>
</body>
</html>
