<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Eitan Medical Sapphire Infusion Pump - Pump Will Not Start or Infusion Stops Unexpectedly</title>
<meta name="description" content="Troubleshoots failure to start or unexpected infusion interruption caused by power, setup, programming, alarms, tubing, accessories, or external operating conditions.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/eitan-medical-sapphire-pump-will-not-start-or-infusion-stops-unexpectedly.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Eitan Medical Sapphire</h1>
  <p>Pump Will Not Start or Infusion Stops Unexpectedly</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=eitan-medical">Eitan Medical</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=sapphire">Sapphire</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshoots failure to start or unexpected infusion interruption caused by power, setup, programming, alarms, tubing, accessories, or external operating conditions.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect the Patient and Maintain Therapy</h4>

<p>If an active infusion stopped unexpectedly, immediately ensure prescribed therapy continues using another verified pump or approved method.</p>

<p>Do not repeatedly restart a questionable device while a patient depends on it.</p>

<p><strong>Expected outcome:</strong> Therapy continuity is restored independently of the affected pump.</p>

<h4>2. Confirm the Exact Failure</h4>

<p>Determine whether the pump:</p>

<ul>
  <li>Does not power on</li>
  <li>Powers on but will not start infusion</li>
  <li>Starts and immediately stops</li>
  <li>Stops intermittently</li>
  <li>Displays an alarm or message</li>
  <li>Shuts down completely</li>
</ul>

<p>Document the observed condition before changing settings.</p>

<p><strong>Expected outcome:</strong> The failure mode is clearly identified. If the interruption is explained by a correctable external condition and normal operation is restored, troubleshooting can stop after verification.</p>

<h4>3. Check Power</h4>

<p>Verify adequate battery charge or connect the approved <a href="../biomed-basics/medical-equipment-power-troubleshooting-outlet-to-internal-supply.html">power supply</a> if appropriate.</p>

<p>Inspect the power adapter, cord, connector, and receptacle for damage or looseness.</p>

<p>Test the outlet when facility power is suspected.</p>

<p><strong>Expected outcome:</strong> The pump has a reliable power source. If restoring proper power resolves the problem, troubleshooting can stop.</p>

<h4>4. Review Active Alarms</h4>

<p>Check the pump display for active alarm conditions such as occlusion, air, door, set-loading, or fluid-source problems.</p>

<p>Resolve the specific external condition rather than repeatedly pressing start or resume.</p>

<p><strong>Expected outcome:</strong> No unresolved alarm prevents infusion. If clearing the actual external cause restores stable operation, troubleshooting can stop.</p>

<h4>5. Inspect Administration Set and Fluid Path</h4>

<p>Verify that the administration set is correctly installed, the door is closed, clamps are properly positioned, tubing is unrestricted, and fluid is available.</p>

<p><strong>Expected outcome:</strong> The fluid path is properly prepared for delivery. If correcting the setup allows stable infusion, troubleshooting can stop.</p>

<h4>6. Verify Program and Controls</h4>

<p>Review the programmed therapy using authorized clinical procedures and compare it with the intended prescription or test program.</p>

<p>Do not alter clinical settings solely to make the pump run.</p>

<p><strong>Expected outcome:</strong> A valid program is present and can be started normally. If a simple programming or control-entry error caused the issue, correct it through authorized clinical workflow and verify operation.</p>

<h4>7. Inspect for Accidental Control Activation</h4>

<p>Determine whether the pump was inadvertently stopped by a user control, transport activity, accessory, or handset.</p>

<p>Check for stuck or physically damaged external controls without disassembly.</p>

<p><strong>Expected outcome:</strong> Controls operate normally and are not causing unintended stops. If an external control issue is corrected and operation is stable, troubleshooting can stop.</p>

<h4>8. Reproduce the Problem on the Bench</h4>

<p>Using a known-good compatible administration set and test fluid, operate the pump in a controlled environment.</p>

<p>Observe whether the pump starts, runs continuously, and produces any alarms or unexpected shutdowns.</p>

<p><strong>Expected outcome:</strong> The pump operates continuously under controlled conditions. If the problem cannot be reproduced and all required tests pass, troubleshooting can stop.</p>

<h4>9. Perform Final Functional Verification</h4>

<p>Verify startup, programming controls, infusion initiation, pause/resume function, alarms, display, power behavior, and general delivery performance using approved test equipment and procedures.</p>

<p><strong>Expected outcome:</strong> The pump operates reliably without unexpected interruption. If all required checks pass, it may be returned to service according to policy.</p>

<h4>10. Escalate Persistent or Unexplained Stops</h4>

<p>If the pump continues to stop unexpectedly or fails to start despite correct power, setup, programming, and a known-good administration set, remove it from service.</p>

<p>Do not attempt unauthorized internal repair or service-menu changes.</p>

<p><strong>Expected outcome:</strong> The unreliable pump is prevented from returning to clinical use until properly evaluated.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>Common external causes involving power, alarms, tubing, disposables, controls, and basic programming have been ruled out. Remaining causes may include internal power management, pumping control, sensing, software, configuration, or other service-level faults.</p>

<p>The device should be:</p>

<ul>
  <li>Removed from service</li>
  <li>Labeled Out of Service</li>
  <li>Sent for repair or bench evaluation</li>
  <li>Evaluated using appropriate manufacturer documentation and approved test equipment</li>
  <li>Repaired or configured only by qualified personnel</li>
</ul>

<p>Complete full return-to-service functional testing before clinical deployment.</p>

<p>Knowing when to stop external troubleshooting and escalate is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>An unexplained infusion stop is a reliability concern even if the pump restarts; do not return it to patient care until the cause is understood or the device is properly evaluated.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Nursing reported the Sapphire infusion stopped several minutes after being started."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found the administration tubing kinked beneath the IV pole clamp, producing a recurring <a href="../biomed-basics/medical-device-alarm-troubleshooting-fundamentals.html">alarm condition</a>."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Repositioned the tubing, verified uninterrupted flow, and completed functional testing without further stops."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Whether pump lost power or only stopped infusion</li>
  <li>Alarm or message displayed</li>
  <li>AC or battery operation</li>
  <li>Outlet tested</li>
  <li>Administration set condition</li>
  <li>Program state</li>
  <li>Clamp and tubing condition</li>
  <li>Known-good set test</li>
  <li>Whether failure was reproducible</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Unexpected stopping requires careful separation of external setup problems from device reliability problems. Preserve therapy, verify the fluid path and power first, and remove the pump from service if unexplained interruption remains.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
