<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Fresenius Kabi Agilia Infusion Pump - Infusion Programming or Rate Errors</title>
  <meta name="description" content="Troubleshooting Fresenius Kabi Agilia infusion pump when incorrect programming or infusion rate errors occur.">
  <link rel="stylesheet" href="../style.css?v=20260920-2">
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());

    gtag('config', 'G-1L34E3TJL6');
  </script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704"
     crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/fresenius-kabi-agilia-infusion-programming-rate-errors.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>
<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>

  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Fresenius Kabi Agilia Infusion Pump</h1>
  <p>Infusion Programming or Rate Errors</p>
</section>

<main style="max-width: 900px; margin: 40px auto; padding: 0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include">Helpful Details to Include</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>
  <p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>

  <h3>Manufacturer</h3>
  <p><a href="/hub-manufacturer.html?slug=fresenius-kabi">Fresenius Kabi</a></p>

  <h3>Model</h3>
  <p><a href="/hub-model.html?slug=agilia">Agilia</a></p>

  <h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
  <p>This guide assists Clinical Engineering in troubleshooting a Fresenius Kabi Agilia infusion pump when users report incorrect infusion programming, unexpected infusion rates, or alarms related to infusion delivery. Many programming errors are caused by external factors such as improper setup, user input errors, or accessory compatibility, rather than internal device failure.</p>

  <h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

  <h4>Verify Power and Battery</h4>
  <ul>
    <li>Ensure the pump is powered on and the battery or AC source is functioning.</li>
    <li>Why: A weak battery or intermittent power can cause programming errors or missed inputs.</li>
  </ul>

  <h4>Confirm Correct Syringe/Cartridge Installation</h4>
  <ul>
    <li>Check that the syringe or cartridge matches the pump’s size and type specifications.</li>
    <li>Ensure it is properly seated and the door is closed.</li>
    <li>Why: The pump calculates rates based on syringe size; wrong size triggers errors.</li>
  </ul>

  <h4>Check Infusion Settings</h4>
  <ul>
    <li>Review programmed rate, volume, and mode for correctness.</li>
    <li>Confirm units (mL/h) and duration match the intended prescription.</li>
    <li>Why: Simple data entry mistakes are common and easy to correct.</li>
  </ul>

  <h4><a href="../biomed-basics/how-to-troubleshoot-medical-device-accessories.html">Inspect Tubing</a> and Connections</h4>
  <ul>
    <li>Verify there are no kinks, occlusions, or clamped lines.</li>
    <li>Ensure the line is compatible with the pump.</li>
    <li>Why: Flow restrictions can cause the pump to alarm or incorrectly calculate rates.</li>
  </ul>

  <h4>Reset the Pump (Soft Reset)</h4>
  <ul>
    <li>Power cycle the pump following manufacturer guidance.</li>
    <li>Reprogram the infusion and test with a known empty syringe first.</li>
    <li>Why: Some errors can be cleared with a simple reset, avoiding unnecessary escalation.</li>
  </ul>

  <h4>Check for Software or Firmware Alerts</h4>
  <ul>
    <li>Ensure the pump is up to date and not showing <a href="../biomed-basics/software-firmware-and-configuration-problems-in-medical-equipment.html">software error</a> messages.</li>
    <li>Why: Outdated firmware can cause miscalculations in rate delivery.</li>
  </ul>

  <h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
  <p>Common external causes have been ruled out; internal programming or electronics may be faulty.</p>
  <ul>
    <li>Remove the device from service.</li>
    <li>Label it “Out of Service.”</li>
    <li>Send for vendor repair or bench evaluation.</li>
  </ul>
  <p>Knowing when to stop is proper troubleshooting—do not attempt internal board-level fixes.</p>

  <h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
  <p>Never program or troubleshoot the pump on an active patient if errors occur.</p>
  <p>Move the patient to a verified working pump first.</p>
  <p>Document any interventions and communicate with nursing staff before returning the device to service.</p>

  <h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
  <p><strong>CCR = Complaint, Cause, Resolution</strong></p>

  <h4>Complaint</h4>
  <p>What was reported by the clinical staff.</p>
  <p><em>Example:</em><br>
  “Pump displays incorrect infusion rate despite correct programming.”</p>

  <h4>Cause</h4>
  <p>What was observed during troubleshooting.</p>
  <p><em>Example:</em><br>
  “Pump settings confirmed; syringe type correct; no occlusions found; error persisted after power cycle.”</p>

  <h4>Resolution</h4>
  <p>What action was taken.</p>
  <p><em>Example:</em><br>
  “Device removed from service, labeled Out of Service, sent for vendor repair.”</p>

  <h2 id="section-helpful-details-to-include" tabindex="-1">Helpful Details to Include</h2>
  <ul>
    <li>Outlet tested</li>
    <li>Battery/AC status</li>
    <li>Syringe/cartridge type</li>
    <li>Alarm messages</li>
    <li>Pump indicator lights</li>
    <li>Line and tubing inspection</li>
    <li>Reset attempts</li>
  </ul>

  <h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
  <p>Patient safety comes first—always verify infusion accuracy on a working pump before returning the patient to therapy. Logical, stepwise troubleshooting helps avoid unnecessary vendor costs and ensures proper documentation for future reference.</p>
  <p><strong>That is successful troubleshooting.</strong></p>
</main>

  <section style="padding:40px; text-align:center;">  <h3>Related Guides</h3>

    <div id="related-guides-grid"
         class="guides-grid"
         style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;">
    </div>
  </section>

  <script src="/related-guides.js?v=20260919"></script>


<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>

  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>

  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p>
    <a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; 
    <a href="../terms-of-use.html">Terms of Use</a>
  </p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>
</body>
</html>
