<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Fresenius Kabi Ivenix Infusion System Infusion Pump - Event Log, Device Clock, or Infusion-History Export Is Incorrect</title>
<meta name="description" content="Incorrect timestamps, missing infusion history, incomplete exports, time synchronization problems, device identity errors, or connectivity issues affecting records.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/fresenius-kabi-ivenix-infusion-system-event-log-device-clock-or-infusion-history-export-is-incorrect.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Fresenius Kabi Ivenix Infusion System</h1>
  <p>Event Log, Device Clock, or Infusion-History Export Is Incorrect</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=fresenius-kabi">Fresenius Kabi</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=ivenix-infusion-system">Ivenix Infusion System</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Incorrect timestamps, missing infusion history, incomplete exports, time synchronization problems, device identity errors, or connectivity issues affecting records.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Preserve Clinical and Investigative Data</h4>

<p>If the pump is involved in a patient-safety event, suspected delivery discrepancy, or formal investigation, do not reset, clear, overwrite, or alter data unnecessarily. Follow facility evidence-preservation procedures.</p>

<p>Expected outcome: Relevant device information remains available for clinical, risk-management, or service review.</p>

<h4>2. Confirm the Exact Data Problem</h4>

<p>Determine whether the issue is an incorrect clock, wrong date, shifted timestamps, missing event-log entries, incomplete infusion history, failed export, duplicate data, or information assigned to the wrong device.</p>

<p>Expected outcome: The record problem is clearly characterized.</p>

<h4>3. Verify the Current Device Clock</h4>

<p>Compare the displayed device time and date with the facility's authoritative time source. Note whether the offset is minutes, hours, a time-zone difference, or an incorrect date.</p>

<p>Expected outcome: The clock is confirmed correct or the amount and pattern of error are documented.</p>

<h4>4. Check Whether Other Devices Are Affected</h4>

<p>Compare another Ivenix pump in the same environment. Determine whether multiple pumps show the same time or export problem.</p>

<p>Expected outcome: A device-specific issue is separated from a fleet-management, network-time, server, or integration problem.</p>

<h4>5. Verify Network Connectivity</h4>

<p>If the device normally receives time or exports records through the network, confirm expected network connectivity.</p>

<p>Expected outcome: The pump can communicate with the required infrastructure.</p>

<h4>6. Confirm Device Identity and Assignment</h4>

<p>Verify the pump's asset identity, network identity, and fleet record. Check that exported information is not being associated with a duplicate, retired, or incorrectly assigned device record.</p>

<p>Expected outcome: Device identity is correct throughout the management system.</p>

<h4>7. Check Export Destination and Workflow</h4>

<p>Confirm whether the expected destination is the fleet-management system, integration server, EMR, service application, or another approved repository. Verify that the correct export method is being used.</p>

<p>Expected outcome: The record is being sent through the intended workflow.</p>

<h4>8. Check for Available Storage or Pending Data Status</h4>

<p>Using normal approved device or management-system functions, determine whether events appear locally but remain pending for upload, or whether the records are missing locally as well.</p>

<p>Expected outcome: The failure is localized to data generation, local storage, or transmission.</p>

<h4>9. Perform a Controlled Test Event</h4>

<p>Outside patient use, create a benign, documented test event through normal pump operation and note the exact time.</p>

<p>Expected outcome: The event appears in the expected local history with an accurate timestamp and, when applicable, exports to the expected destination.</p>

<h4>10. Perform a Normal Restart if Appropriate</h4>

<p>If no investigation requires preserving the current operating state, perform a normal restart and allow the pump to reconnect. Do not factory-reset, clear logs, or alter protected clock settings without authorization.</p>

<p>Expected outcome: The clock and data services initialize normally.</p>

<h4>11. Compare Local and Exported Records</h4>

<p>Compare the timestamp and content of the controlled event on the pump with the exported record.</p>

<p>Expected outcome: Local and remote records agree. If the local record is correct but the exported record is not, escalate toward the interface or server system rather than assuming pump failure.</p>

<h4>12. Verify Clock Synchronization After Correction</h4>

<p>If an approved correction is made to time synchronization, network configuration, or device assignment, repeat the controlled event and verify that new records remain accurate.</p>

<p>Expected outcome: Subsequent events use the correct date, time, identity, and export path.</p>

<h4>13. Escalate Without Destroying Evidence</h4>

<p>If event history remains incorrect or unavailable, preserve relevant records and escalate to Fresenius Kabi support, Clinical Engineering leadership, IT/integration, risk management, or other appropriate teams depending on the situation.</p>

<p>Expected outcome: The issue is transferred with preserved evidence and documented observations.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>Common external causes such as incorrect device assignment, disconnected networking, incorrect export workflow, temporary communication failure, and obvious clock mismatch have been ruled out. Persistent problems may involve time synchronization, fleet-management infrastructure, local storage, device software, interface middleware, database handling, or other service-level configuration.</p>

<p>Remove the pump from service if accurate event history or record integrity is required and cannot be assured, particularly when the device is being evaluated after a clinical event. Label it Out of Service and preserve relevant information.</p>

<p>Evaluate the device using appropriate Fresenius Kabi documentation, approved software tools, and qualified personnel. Do not clear event logs or perform resets that could destroy required records unless specifically authorized.</p>

<p>Return to service only after clock accuracy, event generation, history retention, and required export functions are verified.</p>

<p>Knowing when to stop external troubleshooting is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>When reviewing a pump after a clinical event, record the observed device clock offset before making any authorized correction so timestamps can be interpreted accurately.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Clinical staff reported that infusion-history records exported from one Ivenix pump appeared one hour later than the events actually occurred."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found the pump&#x27;s displayed clock was offset from the facility time while other fleet devices were correct."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Escalated the clock-synchronization issue through the approved support process, verified corrected time against the facility reference, generated a controlled test event, confirmed matching local and exported timestamps, and returned the pump to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Exact clock or history discrepancy</li>
  <li>Device time compared with facility reference</li>
  <li>Amount and direction of time offset</li>
  <li>Whether other pumps are affected</li>
  <li>Network connection status</li>
  <li>Device/fleet identity</li>
  <li>Local history present or missing</li>
  <li>Export destination</li>
  <li>Controlled test-event time</li>
  <li>Local versus exported timestamp</li>
  <li>Whether records were preserved for investigation</li>
  <li>Final clock and export verification</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Treat pump history as potentially important clinical evidence. Preserve data first, verify time and device identity before assuming internal failure, trace the complete export path, and escalate without destroying information.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
