<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Fresenius Kabi Ivenix Infusion System Infusion Pump - Flow-Rate or Volume-Delivered Accuracy Is Outside Tolerance</title>
<meta name="description" content="Suspected infusion-delivery inaccuracy involving setup, disposables, test configuration, tubing resistance, measurement technique, or pump performance.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/fresenius-kabi-ivenix-infusion-system-flow-rate-or-volume-delivered-accuracy-is-outside-tolerance.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Fresenius Kabi Ivenix Infusion System</h1>
  <p>Flow-Rate or Volume-Delivered Accuracy Is Outside Tolerance</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=fresenius-kabi">Fresenius Kabi</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=ivenix-infusion-system">Ivenix Infusion System</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Suspected infusion-delivery inaccuracy involving setup, disposables, test configuration, tubing resistance, measurement technique, or pump performance.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect the Patient and Remove the Pump From Use</h4>

<p>If inaccurate delivery is suspected during patient therapy, replace the pump immediately with a verified device and notify appropriate clinical personnel. Do not continue using the affected pump while evaluating accuracy.</p>

<p>Expected outcome: Patient therapy is no longer dependent on a pump with questionable delivery performance.</p>

<h4>2. Confirm the Reported Accuracy Problem</h4>

<p>Determine whether the complaint concerns flow rate, total volume delivered, unexpectedly fast delivery, unexpectedly slow delivery, or disagreement with another measurement source.</p>

<p>Expected outcome: The reported condition and how it was determined are documented.</p>

<h4>3. Inspect the Administration Set</h4>

<p>Verify the correct approved administration set was used. Inspect for kinks, stretching, deformation, damaged cassette components, closed clamps, air, or incorrect loading.</p>

<p>Expected outcome: The disposable is correct, intact, and properly loaded. If a damaged or incorrectly loaded set explains the discrepancy, replace it and proceed to verification.</p>

<h4>4. Check the Fluid Path and Container</h4>

<p>Confirm the fluid source, tubing, filters, connectors, and downstream path are arranged correctly for the test or clinical setup and are not creating abnormal resistance.</p>

<p>Expected outcome: The fluid path is unrestricted and suitable for accuracy testing.</p>

<h4>5. Verify Programmed Settings</h4>

<p>Confirm the programmed rate, volume, dose-related parameters when applicable, and any secondary or piggyback configuration relevant to the complaint. Do not alter clinical records to make the observed result fit expectations.</p>

<p>Expected outcome: The pump was programmed as intended. A programming discrepancy identified as the cause should be documented appropriately.</p>

<h4>6. Check the Measurement Method</h4>

<p>Review how delivery accuracy was measured. Use approved infusion-device analyzer equipment, gravimetric methods, or other accepted test methods according to manufacturer and facility procedures.</p>

<p>Expected outcome: The measurement method is appropriate and the test equipment is within calibration.</p>

<h4>7. Use a Known-Good Administration Set</h4>

<p>Install a new compatible set from a known-good supply and repeat the measurement under controlled bench conditions.</p>

<p>Expected outcome: Delivery meets the applicable manufacturer or facility acceptance criteria. If the original set was responsible, troubleshooting can stop after complete verification.</p>

<h4>8. Eliminate Setup Variables</h4>

<p>Ensure tubing height, routing, backpressure, accessories, air, and test-equipment connections match the approved test configuration.</p>

<p>Expected outcome: The test setup itself is not causing an artificial accuracy error.</p>

<h4>9. Repeat the Accuracy Test</h4>

<p>Run the approved flow or volume-delivery test at the applicable test points required by your procedure. Do not invent tolerance limits or substitute informal timing methods for formal verification.</p>

<p>Expected outcome: Results fall within the specified acceptance criteria.</p>

<h4>10. Compare With Another Verified Pump if Needed</h4>

<p>When the test setup itself remains in question, test a known-good Ivenix pump with the same analyzer, tubing configuration, and disposable type.</p>

<p>Expected outcome: The comparison confirms whether the discrepancy follows the pump or test setup.</p>

<h4>11. Check Repeatability</h4>

<p>If the pump initially passes after correction, repeat testing as required by the applicable procedure to ensure the result is stable rather than intermittent.</p>

<p>Expected outcome: Delivery remains consistently within the approved acceptance criteria.</p>

<h4>12. Perform Complete Return-to-Service Testing</h4>

<p>After any corrective action, complete all applicable infusion performance, alarm, battery/power, and electrical safety testing required by facility and manufacturer procedures.</p>

<p>Expected outcome: The pump passes all required tests. If accuracy remains outside tolerance, it must stay out of service.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>Incorrect disposables, loading problems, tubing restrictions, programming discrepancies, measurement errors, and test-setup variables have been ruled out. Persistent out-of-tolerance delivery may involve the pumping mechanism, sensing system, mechanical wear, calibration, or another internal service-level condition.</p>

<p>Remove the device from service, label it Out of Service, and send it for repair or bench evaluation. Use approved Fresenius Kabi service documentation and calibrated test equipment. Calibration or internal mechanical repair should be performed only by qualified personnel.</p>

<p>Do not return the pump to clinical use until formal accuracy and complete return-to-service testing pass.</p>

<p>Knowing when to stop external troubleshooting is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Any credible report of inaccurate infusion delivery should be treated as a patient-safety issue until objective testing proves the pump is within approved criteria.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Nursing reported that an Ivenix pump appeared to deliver a programmed infusion more slowly than expected."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found the administration tubing was sharply kinked below the pump, and bench accuracy testing with a new properly routed set was within the approved acceptance criteria."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Replaced and correctly routed the administration set, completed required infusion accuracy and functional testing, and returned the pump to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Reported rate or volume discrepancy</li>
  <li>Programmed settings</li>
  <li>Administration set type</li>
  <li>Tubing or clamp condition</li>
  <li>Fluid-path accessories</li>
  <li>Test equipment used</li>
  <li>Test equipment calibration status</li>
  <li>Approved acceptance criteria referenced</li>
  <li>Known-good set results</li>
  <li>Known-good pump comparison</li>
  <li>Repeatability results</li>
  <li>Final performance testing</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Accuracy concerns require objective measurement, not assumption. Verify the disposable, fluid path, programming, and test method first, then escalate any pump that cannot meet approved performance criteria.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
