<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>GE Healthcare Aisys CS2 Anesthesia Machine - Ventilator Not Delivering Set Tidal Volume</title>
<meta name="description" content="Troubleshooting low, high, or inconsistent delivered tidal volume caused by settings, circuit leaks, restrictions, sensors, breathing-system components, or ventilation-mode selection.">
<link rel="stylesheet" href="../style.css?v=20260920">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/ge-healthcare-aisys-cs2-ventilator-not-delivering-set-tidal-volume.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">GE Healthcare Aisys CS2</h1>
  <p>Ventilator Not Delivering Set Tidal Volume</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>
<p><a href="/hub-asset.html?slug=anesthesia-machine">Anesthesia Machine</a></p>

<h3>Manufacturer</h3>
<p><a href="/hub-manufacturer.html?slug=ge-healthcare">GE Healthcare</a></p>

<h3>Model</h3>
<p><a href="/hub-model.html?slug=aisys-cs2">Aisys CS2</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshooting low, high, or inconsistent delivered tidal volume caused by settings, circuit leaks, restrictions, <a href="../biomed-basics/sensors-and-transducers-basics.html">sensors</a>, breathing-system components, or ventilation-mode selection.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Ensure Patient Safety First</h4>

<p>Do not perform extended ventilator troubleshooting while the Aisys CS2 is supporting an active patient.</p>

<p>If delivered tidal volume is significantly different from the intended value during clinical use:</p>

<ul>
  <li>Notify the anesthesia provider immediately.</li>
  <li>Confirm ventilation using chest movement, airway pressure, capnography, oxygen saturation, and an independent measurement when available.</li>
  <li>Provide ventilation using another verified anesthesia machine or an approved backup method.</li>
  <li>Maintain appropriate independent patient monitoring.</li>
  <li>Follow the facility’s anesthesia-equipment failure procedure.</li>
</ul>

<p><strong>Expected outcome:</strong> Patient care no longer depends on equipment with uncertain volume delivery.</p>

<p>Continue troubleshooting only after the machine has been removed from active patient use.</p>

<h4>2. Confirm the Reported Volume Problem</h4>

<p>Record:</p>

<ul>
  <li>Selected ventilation mode</li>
  <li>Set tidal volume</li>
  <li>Inspired and expired tidal-volume measurements</li>
  <li>Respiratory rate</li>
  <li>Peak airway pressure</li>
  <li>PEEP</li>
  <li>Fresh-gas flow</li>
  <li>Any displayed alarms or advisory messages</li>
  <li>Whether the problem occurs continuously or intermittently</li>
</ul>

<p>Determine whether the displayed volume is consistently low, consistently high, unstable, or only abnormal in a specific mode.</p>

<p><strong>Expected outcome:</strong> The failure is clearly defined and can be reproduced under controlled conditions.</p>

<h4>3. Verify the Selected Ventilation Mode</h4>

<p>Confirm whether the machine is operating in a volume-targeted or pressure-targeted mode.</p>

<p>In pressure-controlled ventilation, the delivered tidal volume varies with the selected inspiratory pressure, lung compliance, airway resistance, PEEP, and patient effort. A specific tidal volume is not directly guaranteed.</p>

<p>Select the facility-approved test configuration and verify the intended mode and settings.</p>

<p><strong>Expected outcome:</strong> The reported difference is not simply the expected behavior of a pressure-targeted ventilation mode.</p>

<p>If correcting the mode or settings restores the expected volume, complete the checkout and <a href="../biomed-basics/how-to-verify-a-repair-before-returning-equipment-to-service.html">return the device to service</a>.</p>

<h4>4. Confirm That Setting Changes Were Accepted</h4>

<p>Verify that the tidal-volume setting was entered and confirmed using the touchscreen or ComWheel.</p>

<p>Check for:</p>

<ul>
  <li>An unconfirmed highlighted value</li>
  <li>An unintended ventilation mode</li>
  <li>Incorrect respiratory rate or inspiratory time</li>
  <li>Incorrect pressure limit</li>
  <li>Incorrect PEEP</li>
  <li>An inappropriate patient weight or ventilation setup</li>
</ul>

<p>GE Healthcare identifies tidal volume as one of the adjustable ventilator parameters available through the Aisys CS2 controls.</p>

<p><strong>Expected outcome:</strong> The active ventilator settings match the intended test values.</p>

<h4>5. Inspect the Breathing Circuit and Test Lung</h4>

<p>Use a known-good, compatible breathing circuit and test lung.</p>

<p>Inspect the complete circuit for:</p>

<ul>
  <li>Loose or partially connected fittings</li>
  <li>Split, stretched, or punctured tubing</li>
  <li>Open sampling or accessory ports</li>
  <li>Loose filter, elbow, mask, or test-lung connection</li>
  <li>Incorrectly installed water traps</li>
  <li>Excessive circuit moisture</li>
  <li>Kinked or compressed tubing</li>
  <li>Restricted filters or accessories</li>
</ul>

<p>Remove unnecessary accessories and repeat the test with the simplest approved circuit configuration.</p>

<p><strong>Expected outcome:</strong> A secure, unobstructed circuit produces a stable measured tidal volume.</p>

<p>If replacing or reconnecting the circuit resolves the problem, stop troubleshooting and document the defective component.</p>

<h4>6. Perform the Approved Machine Checkout and Leak Test</h4>

<p>Run the Aisys CS2 preoperative checkout or system leak test according to the facility procedure and current GE Healthcare instructions.</p>

<p>Do not bypass a failed checkout.</p>

<p>A leak may prevent the full delivered volume from reaching the test lung and can cause a difference between inspired and expired volume measurements.</p>

<p><strong>Expected outcome:</strong> The machine passes the complete checkout without breathing-system, circuit, flow-sensor, or ventilator errors.</p>

<p>If the checkout fails, correct only accessible setup problems identified by the test and repeat it.</p>

<h4>7. Check the Bag/Ventilator Switch and Bellows Assembly</h4>

<p>Confirm that the Bag/Ventilator switch is fully positioned in ventilator mode.</p>

<p>Inspect the bellows and bellows housing externally for:</p>

<ul>
  <li>Bellows not rising normally</li>
  <li>Bellows collapsing before the breath is complete</li>
  <li>Uneven or delayed bellows movement</li>
  <li>A displaced bellows assembly</li>
  <li>Visible damage</li>
  <li>Improperly seated breathing-system components</li>
</ul>

<p>Do not disassemble internal ventilator components during basic troubleshooting.</p>

<p><strong>Expected outcome:</strong> The bellows fills and cycles consistently with each mechanical breath.</p>

<p>Abnormal bellows movement combined with low delivered volume may indicate a breathing-system leak, drive-gas problem, valve problem, or internal ventilator fault.</p>

<h4>8. Inspect the Flow Sensors</h4>

<p>Remove the machine from use before handling the flow sensors.</p>

<p>Check the inspiratory and expiratory flow sensors for:</p>

<ul>
  <li>Incorrect installation</li>
  <li>Loose electrical or pneumatic connections</li>
  <li>Moisture or condensation</li>
  <li>Visible contamination</li>
  <li>Cracks or physical damage</li>
  <li>Reversed or mismatched placement</li>
</ul>

<p>Allow wet components to dry or replace them with known-good compatible components according to facility policy. Run the required calibration or checkout afterward.</p>

<p><strong>Expected outcome:</strong> Flow-sensor calibration passes and inspired and expired volume measurements become stable and reasonable.</p>

<p>Do not clean flow sensors using an unapproved method.</p>

<h4>9. Compare Inspired and Expired Tidal Volume</h4>

<p>Using a known-good test lung, compare:</p>

<ul>
  <li>Set tidal volume</li>
  <li>Inspired tidal volume</li>
  <li>Expired tidal volume</li>
  <li>Bellows movement</li>
  <li>Independent analyzer measurement, when available</li>
</ul>

<p>Interpret the pattern:</p>

<ul>
  <li>Set and inspired volume agree, but expired volume is low: Check for circuit leakage, test-lung leakage, sampling losses, or expiratory measurement problems.</li>
  <li>Both inspired and expired volumes are low: Check mode, pressure limitation, circuit restriction, bellows operation, flow sensors, gas supply, and ventilator performance.</li>
  <li>Displayed measurements disagree with an external analyzer: Suspect flow-sensor calibration, sensor contamination, configuration, or measurement-system failure.</li>
  <li>Volume varies as airway pressure rises: Check for restriction, pressure limiting, test-lung compliance, and inappropriate ventilator settings.</li>
</ul>

<p><strong>Expected outcome:</strong> The test identifies whether the problem involves actual volume delivery or inaccurate volume measurement.</p>

<h4>10. Check for Airway-Pressure Limitation or Restriction</h4>

<p>Observe peak airway pressure during the test.</p>

<p>Inspect for:</p>

<ul>
  <li>A low pressure-limit setting</li>
  <li>Occluded or kinked tubing</li>
  <li>Saturated or restricted filters</li>
  <li>Blocked expiratory components</li>
  <li>Excessive PEEP</li>
  <li>Restricted absorber or breathing-system components</li>
  <li>A stiff or incorrectly configured test lung</li>
</ul>

<p>The ventilator may be unable to deliver the complete set volume when the pressure limit is reached.</p>

<p><strong>Expected outcome:</strong> The full set volume is delivered without reaching the configured pressure limit.</p>

<p>If removing a restriction restores normal delivery, replace the affected accessory and repeat the checkout.</p>

<h4>11. Verify Pipeline Gas Supply</h4>

<p>Confirm that the oxygen and air pipeline hoses are fully connected and that supply-pressure indicators are within the facility’s acceptable range.</p>

<p>Check for:</p>

<ul>
  <li>Closed zone valves</li>
  <li>Loose pipeline connections</li>
  <li>Damaged hoses</li>
  <li>Incorrect gas connection</li>
  <li>Active supply-pressure alarms</li>
  <li>Failure occurring only on one gas source</li>
</ul>

<p>Do not rely solely on cylinder pressure when evaluating normal pipeline operation.</p>

<p><strong>Expected outcome:</strong> Stable gas supplies are available and no gas-supply alarms are present.</p>

<h4>12. Test With Known-Good External Components</h4>

<p>When compatible replacements are available, substitute one component at a time:</p>

<ul>
  <li>Breathing circuit</li>
  <li>Filter</li>
  <li>Test lung</li>
  <li>Flow sensors</li>
  <li>Sampling line and water trap</li>
  <li>Removable breathing-system assembly</li>
</ul>

<p>Repeat the checkout after each change.</p>

<p><strong>Expected outcome:</strong> The defective external component is isolated without unnecessary internal disassembly.</p>

<p>If a substitution resolves the problem, remove the failed component from service and document the finding.</p>

<h4>13. Verify Performance With a Calibrated Analyzer</h4>

<p>Connect a calibrated ventilator or anesthesia-system analyzer using the facility-approved test setup.</p>

<p>Verify, as applicable:</p>

<ul>
  <li>Delivered tidal volume</li>
  <li>Respiratory rate</li>
  <li>Inspiratory time</li>
  <li>Airway pressure</li>
  <li>PEEP</li>
  <li>Minute volume</li>
  <li>Oxygen concentration</li>
  <li>Alarm operation</li>
</ul>

<p>Test representative ventilation settings within the device’s intended clinical range. GE Healthcare describes the Aisys CS2 as an anesthesia delivery system with integrated advanced ventilation and respiratory monitoring.</p>

<p><strong>Expected outcome:</strong> Measured performance falls within the manufacturer’s applicable specifications and facility acceptance criteria.</p>

<p>Do not return the machine to service based only on the internal display when volume accuracy was the original complaint.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>If settings, ventilation mode, circuit integrity, accessories, flow sensors, gas supplies, bellows operation, checkout results, and external analyzer measurements have been evaluated, common external causes have been ruled out.</p>

<p>The problem may involve an internal ventilator valve, drive-gas system, flow-measurement circuit, breathing-system component, or electronic control failure.</p>

<p>The device should be:</p>

<ul>
  <li>Removed from service</li>
  <li>Labeled Out of Service</li>
  <li>Sent for authorized repair or bench evaluation</li>
  <li>Evaluated using the current GE Healthcare technical documentation by qualified service personnel</li>
</ul>

<p>Do not continue repeated clinical testing or begin unauthorized internal disassembly. Knowing when to stop and escalate is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Never verify questionable tidal-volume delivery on an active patient. Move the patient to another verified ventilation method first, then test the machine with an approved circuit, test lung, and calibrated analyzer.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>

<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"Anesthesia staff reported that the Aisys CS2 delivered approximately 350 mL when the ventilator was set for a 500 mL tidal volume."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"Inspection found a loose connection between the expiratory circuit limb and the breathing-system outlet, causing a significant circuit leak."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Reseated the circuit connection, replaced the stretched breathing hose, completed the machine checkout, and verified tidal volume with a calibrated analyzer; device passed and was returned to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>

<ul>
  <li>Patient removed from the device before troubleshooting</li>
  <li>Ventilation mode and complete settings</li>
  <li>Set, inspired, and expired tidal volumes</li>
  <li>Peak pressure and PEEP</li>
  <li>Exact alarm or advisory message</li>
  <li>Pipeline gas pressures verified</li>
  <li>Breathing circuit and accessories inspected</li>
  <li>Circuit or test lung substituted</li>
  <li>Leak-test result</li>
  <li>Flow-sensor condition and calibration result</li>
  <li>Bellows behavior</li>
  <li>Analyzer manufacturer, model, and calibration status</li>
  <li>Measured tidal volumes at each tested setting</li>
  <li>Unusual sounds, heat, odor, or vibration</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Reliable tidal-volume troubleshooting requires distinguishing between incorrect settings, expected mode behavior, circuit losses, measurement errors, and an actual ventilator failure. Protect the patient first, verify performance objectively, escalate internal faults appropriately, and clearly document the evidence supporting the final device status.</p>

<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
