<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>GE Healthcare Carestation 600 Series Anesthesia Machine - Bellows Not Rising or Ventilator Not Cycling</title>
  <meta name="description" content="Troubleshooting absent bellows movement or ventilation caused by circuit leaks, improper assembly, gas-supply problems, settings, connections, or external breathing-system faults.">
  <link rel="stylesheet" href="../style.css?v=20260920-2">
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());
    gtag('config', 'G-1L34E3TJL6');
  </script>
  <script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/ge-healthcare-carestation-600-series-bellows-not-rising-or-ventilator-not-cycling.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>
<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">GE Healthcare Carestation 600 Series</h1>
  <p>Bellows Not Rising or Ventilator Not Cycling</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>
  <p><a href="/hub-asset.html?slug=anesthesia-machine">Anesthesia Machine</a></p>

  <h3>Manufacturer</h3>
  <p><a href="/hub-manufacturer.html?slug=ge-healthcare">GE Healthcare</a></p>

  <h3>Model</h3>
  <p><a href="/hub-model.html?slug=carestation-600-series">Carestation 600 Series</a></p>

  <h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
  <p>Troubleshooting absent bellows movement or ventilation caused by circuit leaks, improper assembly, gas-supply problems, settings, connections, or external breathing-system faults.</p>

  <h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

  <h4>1. Ensure Patient Safety First</h4>
  <p>Do not perform extended troubleshooting while the Carestation 600 Series is supporting an active patient.</p>
  <p>If the bellows stops moving or mechanical ventilation is not occurring during a procedure:</p>
  <ul>
    <li>Notify the anesthesia provider immediately.</li>
    <li>Begin an approved alternative ventilation method.</li>
    <li>Move the patient to another verified anesthesia machine when clinically appropriate.</li>
    <li>Maintain independent oxygenation, ventilation, and patient monitoring.</li>
    <li>Follow the facility’s anesthesia-machine failure procedure.</li>
  </ul>
  <p><strong>Expected:</strong> Patient ventilation no longer depends on equipment with an unresolved ventilator problem.</p>
  <p>Continue troubleshooting only after the machine has been safely <a href="../biomed-basics/when-to-remove-medical-equipment-from-service.html">removed from patient use</a>.</p>

  <h4>2. Confirm the Exact Failure Condition</h4>
  <p>Determine whether:</p>
  <ul>
    <li>The bellows does not rise during exhalation.</li>
    <li>The bellows rises but does not descend during inspiration.</li>
    <li>The ventilator does not begin cycling.</li>
    <li>The ventilator cycles inconsistently.</li>
    <li>Manual ventilation works, but mechanical ventilation does not.</li>
    <li>The problem began after circuit, absorber, bellows, or flow-sensor service.</li>
    <li>A specific alarm or advisory message is displayed.</li>
  </ul>
  <p>Record the selected ventilation mode, respiratory rate, tidal volume or pressure setting, fresh-gas flow, and observed bellows behavior.</p>
  <p><strong>Expected:</strong> The failure is clearly defined before components are changed.</p>

  <h4>3. Verify the Machine Is in Mechanical Ventilation Mode</h4>
  <p>Confirm that:</p>
  <ul>
    <li>The bag-to-ventilator selector is fully placed in the ventilator position.</li>
    <li>A mechanical ventilation mode is selected.</li>
    <li>Ventilation has been started or confirmed at the controls.</li>
    <li>The respiratory rate is not set unusually low.</li>
    <li>Tidal volume, inspiratory pressure, and other required settings are appropriate for testing.</li>
  </ul>
  <p>A selector left in bag mode can prevent expected ventilator and bellows operation.</p>
  <p><strong>Expected:</strong> The machine enters mechanical ventilation and the bellows begins cycling.</p>
  <p>If ventilation starts normally, complete a full checkout before returning the machine to service and stop troubleshooting.</p>

  <h4>4. Verify Pipeline and Cylinder Gas Availability</h4>
  <p>Check the displayed supply pressures and confirm that the required medical-gas pipeline connections are secure.</p>
  <p>Inspect for:</p>
  <ul>
    <li>Disconnected or partially connected hoses</li>
    <li>Closed cylinder valves when cylinders are being used</li>
    <li>Empty backup cylinders</li>
    <li>Pipeline pressure alarms</li>
    <li>Damaged hose fittings</li>
    <li>A facility gas-supply problem</li>
  </ul>
  <p>The ventilator requires an adequate drive-gas supply to operate correctly.</p>
  <p><strong>Expected:</strong> Gas pressures are within the facility and manufacturer-approved operating range, with no active supply alarms.</p>
  <p>If gas supply is restored and ventilation operates normally, complete the machine checkout and stop.</p>

  <h4>5. Inspect the Patient Breathing Circuit</h4>
  <p>Remove the machine from patient use and inspect the complete breathing circuit.</p>
  <p>Confirm that:</p>
  <ul>
    <li>Inspiratory and expiratory limbs are connected to the correct ports.</li>
    <li>The patient Y-piece is connected to a test lung or approved test fixture.</li>
    <li>Circuit hoses are not disconnected, split, loose, or punctured.</li>
    <li>Connections at filters, adapters, humidification components, and sampling fittings are secure.</li>
    <li>The reservoir bag and bag arm connections are intact.</li>
    <li>No circuit component is severely kinked, blocked, or incorrectly installed.</li>
  </ul>
  <p>Because the Carestation 600 Series uses an ascending bellows, a major breathing-circuit disconnection or leak may prevent the bellows from filling normally.</p>
  <p><strong>Expected:</strong> The circuit is complete, unobstructed, and capable of holding pressure.</p>
  <p>Replace damaged or questionable disposable components and repeat the ventilation test.</p>

  <h4>6. Check the Adjustable Pressure-Limiting Valve and Bag Assembly</h4>
  <p>Verify that the adjustable pressure-limiting valve moves normally and is not visibly damaged or obstructed.</p>
  <p>Inspect the reservoir bag for:</p>
  <ul>
    <li>Tears or punctures</li>
    <li>Loose attachment</li>
    <li>Incorrect size</li>
    <li>Hardened or deteriorated material</li>
    <li>A missing or damaged bag-arm connection</li>
  </ul>
  <p>Although the adjustable pressure-limiting valve primarily affects manual ventilation, abnormalities in the bag circuit can help identify a broader breathing-system leak or assembly problem.</p>
  <p><strong>Expected:</strong> Manual ventilation with a test lung produces pressure and the reservoir bag fills and empties normally.</p>
  <p>If manual ventilation is also unsuccessful, focus on a breathing-system leak, obstruction, or assembly problem before suspecting an internal ventilator failure.</p>

  <h4>7. Inspect the Bellows Assembly Externally</h4>
  <p>With the machine off patient and depressurized, visually inspect the bellows housing.</p>
  <p>Look for:</p>
  <ul>
    <li>Bellows that are folded, twisted, collapsed, or separated from the lower rim</li>
    <li>Cracks, tears, or deterioration</li>
    <li>A bellows housing that is not seated or secured</li>
    <li>A displaced bellows top plate</li>
    <li>Moisture or contamination inside the visible assembly</li>
    <li>Damage following cleaning or recent service</li>
  </ul>
  <p>Do not remove or internally rebuild the bellows assembly unless authorized, trained, and following approved service documentation.</p>
  <p><strong>Expected:</strong> The bellows is correctly seated, physically intact, and able to move freely within its housing.</p>
  <p>If visible damage is found, remove the machine from service and send it for repair.</p>

  <h4>8. Verify the Breathing-System Components Are Properly Installed</h4>
  <p>Inspect externally accessible breathing-system components that may have been removed for cleaning or service.</p>
  <p>Confirm that:</p>
  <ul>
    <li>The absorber canister is correctly installed and latched.</li>
    <li>The breathing system is fully seated.</li>
    <li>Drain plugs and condensate collection components are secure.</li>
    <li>Flow sensors are installed in their correct positions and orientations.</li>
    <li>Inspiratory and expiratory valve assemblies appear correctly seated.</li>
    <li>All removable covers and seals are properly installed.</li>
  </ul>
  <p>A missing, loose, or incorrectly installed component can create a significant leak and prevent the bellows from rising.</p>
  <p><strong>Expected:</strong> All breathing-system components are present, correctly oriented, and securely installed.</p>
  <p>If reseating a component resolves the problem, run the complete system checkout and stop.</p>

  <h4>9. Inspect the Flow Sensors and Associated Connections</h4>
  <p>Check the inspiratory and expiratory flow sensors for:</p>
  <ul>
    <li>Incorrect installation</li>
    <li>Reversed positioning</li>
    <li>Loose electrical or pneumatic connections</li>
    <li>Excessive moisture</li>
    <li>Visible contamination</li>
    <li>Cracks or physical damage</li>
  </ul>
  <p>Allow wet components to dry according to approved facility and manufacturer procedures. Replace visibly damaged sensors with compatible known-good components when permitted.</p>
  <p><strong>Expected:</strong> Flow sensors are clean, dry, correctly installed, and recognized without related alarms.</p>
  <p>If the ventilator begins cycling normally, perform the required calibration or checkout before returning the machine to service.</p>

  <h4>10. Check the Scavenging Connection for Severe Restriction</h4>
  <p>Inspect the anesthetic gas scavenging system connection and hose.</p>
  <p>Confirm that:</p>
  <ul>
    <li>The scavenging hose is not kinked or crushed.</li>
    <li>The connection is made to the correct port.</li>
    <li>The receiving system is not applying abnormal suction.</li>
    <li>No external hose, adapter, or connector is obstructed.</li>
    <li>The scavenging flow indicator, when equipped, is within its acceptable range.</li>
  </ul>
  <p>A significant evacuation-system restriction or excessive suction can disrupt breathing-system pressure and bellows operation.</p>
  <p><strong>Expected:</strong> Scavenging is connected correctly and does not interfere with ventilation.</p>
  <p>If disconnecting the machine from a questionable external scavenging source restores operation during controlled testing, investigate the facility evacuation system before returning the machine to use.</p>

  <h4>11. Power-Cycle the Machine Safely</h4>
  <p>After documenting active messages and removing the device from patient use:</p>
  <ul>
    <li>Turn the system off normally.</li>
    <li>Wait for the shutdown process to complete.</li>
    <li>Verify the <a href="../biomed-basics/medical-equipment-power-troubleshooting-outlet-to-internal-supply.html">AC power</a> connection.</li>
    <li>Restart the machine.</li>
    <li>Observe the startup process for errors.</li>
    <li>Repeat the manufacturer-required pre-use checkout.</li>
  </ul>
  <p>Do not repeatedly restart a machine that displays a persistent ventilator, control, or hardware fault.</p>
  <p><strong>Expected:</strong> The system starts without ventilator-related faults and successfully completes checkout.</p>
  <p>If normal ventilation returns after restart, perform repeated operational testing to confirm that the problem is not intermittent.</p>

  <h4>12. Perform the Full System Checkout</h4>
  <p>Use an approved test lung and perform the complete manufacturer-required checkout.</p>
  <p>Verify:</p>
  <ul>
    <li>Leak-test results</li>
    <li>Circuit-pressure generation</li>
    <li>Bellows rise and fall</li>
    <li>Delivered volume or pressure</li>
    <li>Respiratory rate</li>
    <li>Inspiratory and expiratory valve operation</li>
    <li>Alarm operation</li>
    <li>Manual and mechanical ventilation</li>
    <li>Stable operation across appropriate ventilation modes</li>
  </ul>
  <p>The Carestation 600 Series user reference documentation identifies the platform as an integrated anesthesia delivery and patient-monitoring system; a successful system checkout is necessary before clinical use.</p>
  <p><strong>Expected:</strong> The machine completes checkout and provides stable, repeatable ventilation without abnormal alarms.</p>
  <p>Do not return the machine to service based only on a single successful breath or brief test.</p>

  <h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
  <p>If the bellows still does not rise or the ventilator does not cycle after gas supplies, settings, breathing-circuit connections, removable components, flow sensors, scavenging, and system checkout have been evaluated, common external causes have been ruled out.</p>
  <p>The remaining problem may involve an internal leak, drive-gas fault, ventilator valve, control electronics, internal pneumatic component, or bellows-base assembly.</p>
  <p>The device should be:</p>
  <ul>
    <li>Removed from service</li>
    <li>Labeled Out of Service</li>
    <li>Sent for qualified repair or bench evaluation</li>
    <li>Tested using approved service procedures before being released</li>
  </ul>
  <p>Do not proceed with internal pneumatic or electronic disassembly without appropriate training, authorization, test equipment, and current service documentation.</p>
  <p>Knowing when to stop and escalate is proper troubleshooting.</p>

  <h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
  <p>Never attempt prolonged bellows or ventilator troubleshooting while the machine is connected to an active patient. Establish alternate ventilation first and troubleshoot only when patient care is safely supported.</p>

  <h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
  <p><strong>CCR = Complaint, Cause, Resolution</strong></p>

  <h4>Complaint</h4>
  <p>What was reported by the clinical staff.</p>
  <p><em>Example:</em><br>"Anesthesia staff reported that the Carestation 600 Series bellows did not rise and the ventilator would not cycle in mechanical ventilation mode."</p>

  <h4>Cause</h4>
  <p>What was observed during troubleshooting.</p>
  <p><em>Example:</em><br>"Inspection found the expiratory flow sensor incorrectly seated after breathing-system cleaning, creating a significant system leak."</p>

  <h4>Resolution</h4>
  <p>What action was taken.</p>
  <p><em>Example:</em><br>"Correctly installed the flow sensor, completed the full system checkout, verified stable bellows movement and ventilation with a test lung, and returned the machine to service."</p>

  <h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
  <ul>
    <li>Patient removed or alternate ventilation established</li>
    <li>Ventilation mode and selected settings</li>
    <li>Exact alarm or advisory message</li>
    <li>Bellows movement observed</li>
    <li>Manual ventilation test result</li>
    <li>Pipeline and cylinder pressures</li>
    <li>Bag-to-ventilator selector position</li>
    <li>Circuit and test-lung configuration</li>
    <li>Absorber installation checked</li>
    <li>Flow sensors inspected or exchanged</li>
    <li>Scavenging connection tested</li>
    <li>Leak-test and checkout results</li>
    <li>Unusual sounds, heat, odor, or visible damage</li>
    <li>Final device status</li>
  </ul>

  <h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
  <p>Bellows and ventilator problems require immediate attention because they directly affect ventilation. Protect the patient first, verify external gas, circuit, accessory, and assembly conditions logically, and escalate when reliable operation cannot be confirmed. Accurate CCR documentation preserves the failure history and supports safe repair decisions.</p>
  <p><strong>That is successful troubleshooting.</strong></p>
</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>
</body>
</html>
