<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>GE Healthcare Carestation 750 Anesthesia Machine - Ventilator Not Delivering Set Tidal Volume</title>
<meta name="description" content="Delivered tidal volume differs from the set value because of circuit leaks, compliance, flow measurement, settings, accessories, or gas-delivery problems.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/ge-healthcare-carestation-750-ventilator-not-delivering-set-tidal-volume.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">GE Healthcare Carestation 750</h1>
  <p>Ventilator Not Delivering Set Tidal Volume</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=anesthesia-machine">Anesthesia Machine</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=ge-healthcare">GE Healthcare</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=carestation-750">Carestation 750</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Delivered tidal volume differs from the set value because of circuit leaks, compliance, flow measurement, settings, accessories, or gas-delivery problems.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect the Patient and Maintain Ventilation</h4>

<p>Do not troubleshoot unreliable ventilation while a patient depends on the affected machine. If inadequate ventilation is suspected during a case, immediately provide appropriate alternate ventilation and follow clinical escalation procedures.</p>

<p>Remove the Carestation 750 from service if reliable ventilation cannot be confirmed.</p>

<p><strong>Expected outcome:</strong> The patient is supported by a verified ventilation method and the anesthesia machine can be evaluated safely.</p>

<h4>2. Confirm the Reported Volume Discrepancy</h4>

<p>Record:</p>

<ul>
  <li>Selected ventilation mode</li>
  <li>Set tidal volume when applicable</li>
  <li>Displayed inspired and expired volumes</li>
  <li>Airway pressure behavior</li>
  <li>Whether the condition occurs continuously or intermittently</li>
  <li>Any associated alarms</li>
</ul>

<p>Test the machine with an appropriate test lung or approved analyzer rather than a patient.</p>

<p><strong>Expected outcome:</strong> The volume discrepancy is reproduced under controlled conditions. If delivered volume is appropriate during testing and no fault can be reproduced, investigate the original setup and document findings.</p>

<h4>3. Inspect the Breathing Circuit for Leaks</h4>

<p>Check all circuit connections, patient wye, reservoir bag, filters, sampling adapters, and other accessories for looseness, cracks, open ports, or damage.</p>

<p>Reseat accessible connections and replace visibly damaged disposable components.</p>

<p><strong>Expected outcome:</strong> The circuit is intact and leak-free externally. If correcting a leak restores expected volume delivery, troubleshooting can stop after final verification.</p>

<h4>4. Verify the Breathing System Is Properly Assembled</h4>

<p>Check that externally removable breathing-system components are correctly installed and fully seated.</p>

<p>Inspect accessible seals and connections without deep disassembly.</p>

<p><strong>Expected outcome:</strong> The breathing system is properly assembled. Correcting an improperly seated component that restores volume delivery resolves the issue.</p>

<h4>5. Check Ventilation Settings and Patient/Test-Lung Conditions</h4>

<p>Verify the selected ventilation mode and all relevant settings are appropriate for the intended test.</p>

<p>Confirm that pressure limits, PEEP, rate, inspiratory settings, or other accessible controls are not restricting delivery.</p>

<p><strong>Expected outcome:</strong> Settings are appropriate and do not explain the reduced tidal volume. If an incorrect setting is corrected and expected ventilation returns, troubleshooting can stop.</p>

<h4>6. Inspect External Circuit Resistance and Compliance</h4>

<p>Look for:</p>

<ul>
  <li>Kinked tubing</li>
  <li>Occluded filters</li>
  <li>Water accumulation</li>
  <li>Excessively complex accessory setups</li>
  <li>Compressed or obstructed breathing hoses</li>
</ul>

<p>Replace questionable components with compatible known-good items.</p>

<p><strong>Expected outcome:</strong> The circuit presents no obvious abnormal resistance or leak. If replacing an accessory restores expected volume, the external cause is confirmed.</p>

<h4>7. Evaluate Flow Measurement</h4>

<p>Observe whether inspired and expired volume readings appear stable and plausible during controlled ventilation.</p>

<p>If the Carestation 750 provides an approved flow-sensor calibration or checkout procedure accessible to Clinical Engineering, perform it according to <a href="../biomed-basics/how-to-read-a-medical-equipment-service-manual.html">manufacturer documentation</a>.</p>

<p><strong>Expected outcome:</strong> Flow measurement is stable and calibration completes successfully. If calibration restores normal volume delivery and verification passes, troubleshooting can stop.</p>

<h4>8. Verify Gas Supply Availability</h4>

<p>Confirm required gas sources are properly connected and that there are no concurrent supply warnings or obvious hose problems.</p>

<p>Do not assume the ventilator itself has failed until external gas availability is verified.</p>

<p><strong>Expected outcome:</strong> Gas supplies are available and stable. Correcting an external supply issue that restores ventilation resolves the problem.</p>

<h4>9. Test With Known-Good External Components</h4>

<p>Use a compatible known-good circuit, test lung, filter, and other easily substituted accessories to isolate the anesthesia machine from questionable external components.</p>

<p><strong>Expected outcome:</strong> If normal tidal volume returns with known-good components, replace the defective external item. If the discrepancy remains, proceed to escalation.</p>

<h4>10. Perform Final Ventilation Verification</h4>

<p>After correction, test the Carestation 750 with an appropriate breathing-system analyzer or test lung.</p>

<p>Verify delivered volume, pressure behavior, alarms, breathing-system integrity, and the relevant checkout functions before clinical use.</p>

<p><strong>Expected outcome:</strong> Ventilation is stable and consistent with the configured test conditions. Troubleshooting can stop when all required checks pass.</p>

<h4>11. Escalate Persistent Volume-Delivery Problems</h4>

<p>If the problem continues after circuits, settings, accessories, sensors, and gas sources have been checked, stop external troubleshooting.</p>

<p><strong>Expected outcome:</strong> The machine is <a href="../biomed-basics/when-to-remove-medical-equipment-from-service.html">removed from clinical use</a> for qualified service evaluation.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>Common external causes have been ruled out. Possible remaining categories include internal flow measurement, ventilator control, pneumatic delivery, valve function, breathing-system interfaces, or configuration requiring manufacturer-level evaluation.</p>

<p>The Carestation 750 should be:</p>

<ul>
  <li>Removed from service</li>
  <li>Labeled Out of Service</li>
  <li>Sent for repair or bench evaluation</li>
  <li>Evaluated using appropriate GE Healthcare documentation and approved test equipment</li>
  <li>Repaired or configured only by qualified personnel</li>
</ul>

<p>After repair, complete appropriate ventilation-performance, leak, alarm, gas-delivery, and return-to-service testing.</p>

<p>Stopping when reliable ventilation cannot be verified is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>A displayed volume should never be accepted as proof of adequate ventilation without confirming the complete breathing system and patient ventilation clinically.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Anesthesia staff reported that the Carestation 750 was delivering substantially less tidal volume than the selected setting during setup."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found a cracked breathing-circuit hose causing significant volume loss during ventilation."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"The circuit was replaced, ventilation was tested with a test lung, expected volume delivery was restored, and system checkout passed."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Ventilation mode</li>
  <li>Set and measured volumes</li>
  <li>Inspired versus expired volume</li>
  <li>Airway pressure behavior</li>
  <li>Circuit and filter condition</li>
  <li>Leak-test results</li>
  <li>Flow calibration result</li>
  <li>Gas supply status</li>
  <li>Known-good substitutions</li>
  <li>Test-lung or analyzer findings</li>
  <li>Final checkout result</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Protect ventilation first and verify the complete external breathing path before suspecting internal ventilator failure. Work logically through leaks, settings, resistance, measurement, and gas availability, then verify performance with appropriate test equipment and document the outcome.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
