<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Getinge Servo-i Ventilator - Ventilator Will Not Start Ventilation After Standby</title>
<meta name="description" content="Troubleshooting failure to resume ventilation caused by screen prompts, incomplete settings, circuit problems, gas supply, accessories, or system faults.">
<link rel="stylesheet" href="../style.css?v=20260920">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/getinge-servo-i-ventilator-will-not-start-ventilation-after-standby.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Getinge Servo-i</h1>
  <p>Ventilator Will Not Start Ventilation After Standby</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>
<p><a href="/hub-asset.html?slug=ventilator">Ventilator</a></p>

<h3>Manufacturer</h3>
<p><a href="/hub-manufacturer.html?slug=getinge">Getinge</a></p>

<h3>Model</h3>
<p><a href="/hub-model.html?slug=servo-i">Servo-i</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshooting failure to resume ventilation caused by screen prompts, incomplete settings, circuit problems, gas supply, accessories, or system faults.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Ensure Patient Safety First</h4>

<p>Do not troubleshoot a Servo-i that will not start ventilation while a patient is dependent on it.</p>

<ul>
  <li>Immediately notify respiratory therapy and the clinical team.</li>
  <li>Transfer the patient to another verified ventilator or approved ventilation method.</li>
  <li>Provide manual ventilation support when clinically required and directed by qualified staff.</li>
  <li>Confirm that the replacement equipment is operating correctly before continuing.</li>
</ul>

<p><strong>Expected outcome:</strong> The patient is safely supported without relying on the affected ventilator.</p>

<p>Continue Clinical Engineering troubleshooting only after the Servo-i has been removed from patient use.</p>

<h4>2. Confirm the Reported Behavior</h4>

<p>Determine exactly what happens when the Start/Standby key is pressed.</p>

<p>Check whether:</p>

<ul>
  <li>The key produces no response.</li>
  <li>A confirmation prompt appears but ventilation does not begin.</li>
  <li>The ventilator briefly starts and immediately returns to Standby.</li>
  <li>An alarm, message, or technical error appears.</li>
  <li>The system remains responsive but indicates that settings or connections are incomplete.</li>
</ul>

<p>Record the exact message, alarm text, and indicator-light behavior.</p>

<p><strong>Expected outcome:</strong> The failure is clearly defined before components are changed.</p>

<h4>3. Verify the Start/Standby Sequence</h4>

<p>Press the Start/Standby key and follow the on-screen confirmation prompts. The Servo-i uses the Start/Standby control and a confirmation selection when changing between ventilation and Standby.</p>

<ul>
  <li>Confirm that the correct on-screen option is selected.</li>
  <li>Verify that the touchscreen registers the selection.</li>
  <li>Do not repeatedly press the key rapidly.</li>
  <li>Allow the ventilator time to process the command.</li>
</ul>

<p>If ventilation begins normally, confirm stable operation with a test lung and stop troubleshooting.</p>

<p><strong>Expected outcome:</strong> The ventilator leaves Standby and begins delivering breaths.</p>

<h4>4. Check for Incomplete Patient or Ventilation Settings</h4>

<p>Review the active patient category, ventilation mode, and required settings.</p>

<p>Confirm that:</p>

<ul>
  <li>The correct patient category is selected.</li>
  <li>A valid ventilation mode is active.</li>
  <li>Required pressure, volume, rate, PEEP, oxygen, and trigger settings contain acceptable values.</li>
  <li>No required field remains highlighted, blank, or awaiting confirmation.</li>
  <li>Recent setting changes have been accepted.</li>
</ul>

<p>Do not alter clinical settings from the reported configuration without coordinating with respiratory therapy. For bench testing, use facility-approved test settings.</p>

<p><strong>Expected outcome:</strong> The ventilator has a complete and accepted configuration that permits ventilation to start.</p>

<h4>5. Inspect the Patient Circuit</h4>

<p>Connect a known-good, correctly assembled patient circuit and test lung.</p>

<p>Inspect for:</p>

<ul>
  <li>Disconnected inspiratory or expiratory limbs</li>
  <li>Loose connections at the patient outlet</li>
  <li>Incorrectly installed expiratory cassette</li>
  <li>Occluded tubing or filters</li>
  <li>Water accumulation</li>
  <li>Damaged tubing</li>
  <li>Incorrect circuit accessories</li>
  <li>Open nebulizer, sampling, or accessory ports</li>
</ul>

<p>Reseat all accessible connections.</p>

<p>If ventilation starts with the known-good circuit, replace the defective circuit component and document the finding.</p>

<p><strong>Expected outcome:</strong> The circuit is complete, unobstructed, and capable of supporting a controlled test breath.</p>

<h4>6. Inspect and Reseat the Expiratory Cassette</h4>

<p>Verify that the expiratory cassette is:</p>

<ul>
  <li>The correct cassette for the Servo-i</li>
  <li>Fully inserted and latched</li>
  <li>Clean and dry</li>
  <li>Free from visible damage</li>
  <li>Not blocked by moisture or debris</li>
</ul>

<p>Remove and reinstall the cassette according to facility infection-control procedures. Do not use a cassette that is wet, cracked, contaminated, or physically damaged.</p>

<p><strong>Expected outcome:</strong> The ventilator recognizes the expiratory cassette and permits ventilation.</p>

<h4>7. Verify Air and Oxygen Supplies</h4>

<p>Confirm that both gas hoses are fully connected to the ventilator and the facility gas outlets.</p>

<p>Check:</p>

<ul>
  <li>Air and oxygen wall outlets are active.</li>
  <li>Hose fittings are fully seated.</li>
  <li>Hoses are not kinked, crushed, or visibly damaged.</li>
  <li>Gas-source alarms are not active.</li>
  <li>Alternate verified gas outlets produce the same result.</li>
  <li>Cylinder regulators, when used, are open and provide adequate pressure.</li>
</ul>

<p>If available, verify source pressure using approved test equipment rather than relying only on the <a href="../biomed-basics/medical-equipment-power-troubleshooting-outlet-to-internal-supply.html">wall outlet</a> appearance.</p>

<p><strong>Expected outcome:</strong> Adequate air and oxygen supplies are available to the ventilator.</p>

<h4>8. Check Electrical Power and Battery Status</h4>

<p>Verify that the Servo-i is connected to a known-good hospital-grade outlet.</p>

<p>Confirm:</p>

<ul>
  <li>The AC power indicator is illuminated.</li>
  <li>The power cord is fully seated.</li>
  <li>The outlet passes a basic power check.</li>
  <li>Battery modules are properly installed.</li>
  <li>No battery, power-supply, or charging alarms are present.</li>
</ul>

<p>A ventilator may remain powered while still having a power-related condition that prevents reliable operation.</p>

<p><strong>Expected outcome:</strong> The ventilator has stable AC power and no active power-system fault.</p>

<h4>9. Review Active Alarms and System Messages</h4>

<p>Open the alarm and message displays and record all active or recently generated conditions.</p>

<p>Pay particular attention to messages involving:</p>

<ul>
  <li>Expiratory cassette</li>
  <li>Gas supply</li>
  <li>Patient circuit</li>
  <li>Pressure transducer</li>
  <li>Flow measurement</li>
  <li>Configuration</li>
  <li>Pre-use check</li>
  <li>Internal technical error</li>
  <li>Battery or power supply</li>
</ul>

<p>Do not clear or dismiss messages before recording them. The displayed information may identify the condition preventing ventilation.</p>

<p><strong>Expected outcome:</strong> Any external condition blocking startup is identified and corrected.</p>

<h4>10. Perform a Controlled Restart</h4>

<p>With the ventilator disconnected from any patient:</p>

<ul>
  <li>Place the unit in Standby.</li>
  <li>Switch the ventilator off using the normal shutdown process.</li>
  <li>Disconnect AC power briefly.</li>
  <li>Reconnect AC power.</li>
  <li>Power the unit on.</li>
  <li>Allow the startup sequence to complete without interruption.</li>
</ul>

<p>Do not repeatedly cycle power if the unit displays a persistent technical error.</p>

<p><strong>Expected outcome:</strong> A temporary software or control-state problem clears and the system starts normally.</p>

<h4>11. Run the Pre-Use Check</h4>

<p>Connect the required test equipment and run the Servo-i pre-use check according to facility procedure and the applicable manufacturer instructions.</p>

<p>Verify successful completion of:</p>

<ul>
  <li>Internal system checks</li>
  <li>Gas-supply checks</li>
  <li>Circuit leakage testing</li>
  <li>Pressure and flow checks</li>
  <li>Expiratory cassette checks</li>
  <li>Alarm-system checks</li>
</ul>

<p>Do not return the ventilator to service if the pre-use check fails, is interrupted, or cannot be completed.</p>

<p><strong>Expected outcome:</strong> The ventilator passes its pre-use verification and starts ventilation with a test lung.</p>

<h4>12. Test with Known-Good External Components</h4>

<p>When compatible components are available, repeat the test using:</p>

<ul>
  <li>A known-good patient circuit</li>
  <li>A known-good expiratory cassette</li>
  <li>Verified air and oxygen hoses</li>
  <li>A verified test lung</li>
  <li>A different approved electrical outlet</li>
</ul>

<p>Change one component at a time so the actual cause can be identified.</p>

<p>If replacing an external component resolves the problem, repeat the pre-use check before returning the ventilator to service.</p>

<p><strong>Expected outcome:</strong> The defective external component is isolated or external causes are ruled out.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>If the Servo-i still will not start ventilation after the controls, settings, circuit, expiratory cassette, gas sources, electrical supply, alarms, and pre-use check have been evaluated, common external causes have been ruled out.</p>

<p>The problem may involve an internal control, gas-delivery, sensor, power-supply, user-interface, or software fault.</p>

<p>The ventilator should be:</p>

<ul>
  <li>Removed from service</li>
  <li>Labeled Out of Service</li>
  <li>Sent for qualified repair or bench evaluation</li>
  <li>Evaluated using the applicable Getinge service documentation and approved test equipment</li>
</ul>

<p>Do not perform internal board-level repair or bypass a startup interlock during routine floor troubleshooting. Knowing when to stop and escalate is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Never troubleshoot a failure to start ventilation while the Servo-i is connected to an active patient. Move the patient to another verified ventilation method first and troubleshoot only under controlled conditions.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>

<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"Respiratory therapy reported that the Getinge Servo-i remained in Standby and would not begin ventilation when the Start/Standby control was selected."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"Inspection found that the expiratory cassette was not fully seated, preventing the ventilator from completing the transition from Standby to active ventilation."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Reseated the expiratory cassette, connected a test lung, completed the pre-use check successfully, verified stable ventilation and alarms, and returned the unit to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>

<ul>
  <li>Exact alarm or system message</li>
  <li>Start/Standby key response</li>
  <li>Touchscreen confirmation response</li>
  <li>Patient category and ventilation mode</li>
  <li>Air and oxygen supplies verified</li>
  <li>Gas hoses reseated or swapped</li>
  <li>Outlet tested</li>
  <li>AC power indicator status</li>
  <li><a href="../biomed-basics/medical-equipment-battery-basics.html">Battery condition</a></li>
  <li>Circuit and filters inspected</li>
  <li>Expiratory cassette inspected or exchanged</li>
  <li>Pre-use check results</li>
  <li>Test-lung results</li>
  <li>Technical error code</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>A failure to leave Standby can result from a simple unconfirmed command, incomplete settings, an improperly installed circuit component, unavailable gas, or an internal fault. Protect the patient first, verify external conditions logically, complete functional testing, and escalate when the ventilator cannot pass its required checks. Clear CCR documentation preserves the troubleshooting history and supports safe repair decisions.</p>

<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
