<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Getinge Volista Surgical Light - Preventive Maintenance or Electrical Safety Test Failure</title>
<meta name="description" content="Troubleshoots Volista PM or electrical-safety failures caused by setup, test equipment, accessories, grounding, damage, connections, or service-level conditions.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/getinge-volista-preventive-maintenance-or-electrical-safety-test-failure.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Getinge Volista</h1>
  <p>Preventive Maintenance or Electrical Safety Test Failure</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=surgical-light">Surgical Light</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=getinge">Getinge</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=volista">Volista</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshoots Volista PM or electrical-safety failures caused by setup, test equipment, accessories, grounding, damage, connections, or service-level conditions.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Remove the System From Clinical Use for Evaluation</h4>

<p>Do not perform PM or electrical-safety troubleshooting while the surgical light is required for a patient procedure. If the system fails a required safety test, do not return it to clinical use until the failure is resolved and retested.</p>

<p><strong>Expected outcome:</strong> The light is safely available for technical evaluation without affecting patient care.</p>

<h4>2. Identify the Exact Failed Inspection or Test</h4>

<p>Record the specific PM inspection, functional test, or electrical-safety measurement that failed. Use the applicable Getinge procedure and facility electrical-safety policy. Do not invent limits, tolerances, or test intervals.</p>

<p><strong>Expected outcome:</strong> The exact failed requirement and applicable acceptance criterion are known.</p>

<h4>3. Verify the Test Setup</h4>

<p>Confirm that the correct test method, equipment connection, test point, and device operating condition are being used. Ensure detachable or optional components are included or excluded exactly as required by the applicable procedure.</p>

<p><strong>Expected outcome:</strong> Testing is being performed under the correct documented conditions.</p>

<h4>4. Verify Test Equipment Status</h4>

<p>Confirm that the electrical-safety analyzer, meter, light meter, force gauge, or other applicable test equipment is suitable for the procedure and within its required calibration period.</p>

<p><strong>Expected outcome:</strong> A faulty, inappropriate, or overdue test instrument is ruled out before the device is condemned.</p>

<h4>5. Repeat the Failed Measurement</h4>

<p>Reconnect the test equipment and repeat the measurement carefully. Verify leads, adapters, grounding connections, and test setup before accepting a failed result.</p>

<p><strong>Expected outcome:</strong> The result is reproducible. If the initial failure was caused by test setup and the repeated measurement passes within documented requirements, continue the remaining PM and stop troubleshooting when all checks pass.</p>

<h4>6. Perform a Detailed External Inspection</h4>

<p>Inspect accessible power components, grounding points intended for inspection, cables, strain reliefs, connectors, control surfaces, handles, light heads, suspension components, and covers for visible damage, looseness, contamination, or unauthorized modification.</p>

<p><strong>Expected outcome:</strong> No externally correctable defect remains. Any unsafe damage requires continued removal from service.</p>

<h4>7. Check Facility Power and Grounding When Relevant</h4>

<p>For an electrical-safety anomaly, verify the applicable facility power source and grounding condition or compare with a known-good test location. Coordinate with Facilities if the branch circuit or fixed installation is suspected.</p>

<p><strong>Expected outcome:</strong> Building wiring is either confirmed acceptable or identified as the source of the abnormal result.</p>

<h4>8. Isolate External Accessories When Permitted</h4>

<p>If the test procedure permits, determine whether an approved external accessory or connected component is affecting the failed measurement. Remove or substitute components only as allowed by manufacturer and facility procedures.</p>

<p><strong>Expected outcome:</strong> The failure is localized to the light system, an external accessory, or the facility infrastructure.</p>

<h4>9. Correct Only Authorized External Defects</h4>

<p>Correct loose accessible connections, damaged approved external accessories, contamination, or other issues within Clinical Engineering's authorized service scope. Do not defeat protective grounding, alter safety components, or adjust undocumented internal controls.</p>

<p><strong>Expected outcome:</strong> Any external cause is corrected without compromising the manufacturer's safety design.</p>

<h4>10. Repeat the Complete Required Test</h4>

<p>After correction, repeat the failed test and any other testing required by the applicable PM procedure. A single passing measurement does not replace completion of the required inspection.</p>

<p><strong>Expected outcome:</strong> All applicable PM and electrical-safety requirements pass. If so, complete functional verification and stop troubleshooting.</p>

<h4>11. Escalate Any Unresolved Safety Failure</h4>

<p>If a required PM or electrical-safety test continues to fail after setup, test equipment, infrastructure, and external causes have been ruled out, stop troubleshooting.</p>

<p><strong>Expected outcome:</strong> The failed system remains out of service for qualified evaluation.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>Common test-setup, test-equipment, facility-power, grounding, accessory, and externally visible mechanical or electrical causes have been ruled out. The remaining fault may involve internal protective-earth continuity, insulation, power electronics, wiring, suspension components, control systems, or another service-level issue.</p>

<p>The device should remain removed from service, be labeled <strong>Out of Service</strong>, and receive qualified repair or bench/on-site evaluation using current Getinge service documentation and approved calibrated test equipment. Internal repair should be performed only by qualified personnel.</p>

<p>Return to service only after the original failed requirement and all necessary functional and electrical-safety checks pass. Knowing when to stop external troubleshooting is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Never clear a surgical light solely because it appears to work normally after it has failed a required electrical-safety or mechanical PM inspection.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"The Getinge Volista failed an electrical-safety measurement during scheduled preventive maintenance."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found the initial abnormal reading was caused by an improperly seated analyzer test connection."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"The test setup was corrected, the complete applicable electrical-safety testing passed, normal light and positioning functions were verified, and the system was returned to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Exact PM item or safety test failed</li>
  <li>Applicable acceptance criterion</li>
  <li>Test equipment identification</li>
  <li>Test equipment calibration status</li>
  <li>Initial and repeat results</li>
  <li>Test connection and setup condition</li>
  <li>External cable and grounding condition</li>
  <li>Facility outlet or supply findings</li>
  <li>Accessories connected during testing</li>
  <li>Corrective action</li>
  <li>Complete retest results</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>A PM or safety-test failure requires disciplined verification of the test method before assuming internal failure, followed by complete retesting, appropriate escalation, and clear documentation before return to service.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
