<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Medtronic WarmTouch WT 6000 Patient Warming System - Thermostat Open / Over-Temperature Alarm</title>
  <meta name="description" content="Troubleshooting thermostat-open or over-temperature alarms involving airflow obstruction, blocked intake, hose restriction, filter condition, or internal temperature-control failure.">
  <link rel="stylesheet" href="../style.css?v=20260920-2">
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());
    gtag('config', 'G-1L34E3TJL6');
  </script>
  <script async src="https://pagead2.googlesyndication.com/pagead/js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/medtronic-warmtouch-wt-6000-thermostat-open-over-temperature-alarm.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>
<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Medtronic WarmTouch WT 6000</h1>
  <p>Thermostat Open / Over-Temperature Alarm</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>
  <p><a href="/hub-asset.html?slug=patient-warming-system">Patient Warming System</a></p>

  <h3>Manufacturer</h3>
  <p><a href="/hub-manufacturer.html?slug=medtronic">Medtronic</a></p>

  <h3>Model</h3>
  <p><a href="/hub-model.html?slug=warmtouch-wt-6000">WarmTouch WT 6000</a></p>

  <h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
  <p>Troubleshooting thermostat-open or over-temperature alarms involving airflow obstruction, blocked intake, hose restriction, filter condition, or internal temperature-control failure.</p>

  <h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

  <h4>1. Ensure Patient Safety First</h4>
  <p>Immediately discontinue use of the WarmTouch WT 6000 if a thermostat-open or over-temperature alarm occurs during patient warming.</p>
  <p>Move the patient to another approved warming system or alternate warming method according to clinical procedure before troubleshooting.</p>
  <p><strong>Expected outcome:</strong> The patient is no longer dependent on a warming unit with an unresolved heat-control alarm.</p>
  <p><strong>Why it matters:</strong> The WT 6000 monitors delivered air temperature and shuts down the heater and fan when temperature exceeds its operating limit; the safety thermostat provides additional over-temperature protection.</p>

  <h4>2. Verify and <a href="../biomed-basics/medical-device-alarm-troubleshooting-fundamentals.html">Document the Alarm</a> Condition</h4>
  <p>With the unit removed from clinical use, confirm the displayed alarm or error message.</p>
  <p>Document:</p>
  <ul>
    <li>Exact alarm text or error code.</li>
    <li>Temperature setting in use when the alarm occurred.</li>
    <li>Whether the unit was operating in Boost, High, Medium, Low, or Ambient mode.</li>
    <li>Whether the heater and fan stopped.</li>
    <li>Whether the alarm clears after the unit cools and is restarted.</li>
  </ul>
  <p>If the display reports Error Code 157, the service manual identifies this as Thermostat open.</p>
  <p><strong>Expected outcome:</strong> The reported condition is accurately captured for troubleshooting and repair follow-up.</p>

  <h4>3. Inspect for Signs of Excessive Heat or Damage</h4>
  <p>Unplug the warming unit and allow it to cool before inspecting it.</p>
  <p>Check the exterior, power cord, hose, nozzle, and blanket connection area for:</p>
  <ul>
    <li>Unusual heat.</li>
    <li>Burnt odor.</li>
    <li>Melted, discolored, or damaged plastic.</li>
    <li>Cracked or crushed hose sections.</li>
    <li>Evidence of fluid intrusion.</li>
  </ul>
  <p><strong>Expected outcome:</strong> No evidence of unsafe overheating or physical damage is present.</p>
  <p><strong>If heat damage, burning odor, or melted components are found:</strong> Stop troubleshooting, label the unit Out of Service, and send it for repair evaluation.</p>

  <h4>4. Verify the Power Source and Operating Environment</h4>
  <p>Confirm the unit is connected to a suitable hospital-grade grounded outlet.</p>
  <p>Verify that the unit was not being operated:</p>
  <ul>
    <li>In an unusually hot environment.</li>
    <li>Directly next to a heat source.</li>
    <li>With the housing obstructed by linens, drapes, equipment, or stored supplies.</li>
    <li>In a stacked or confined arrangement that could restrict airflow.</li>
  </ul>
  <p><strong>Expected outcome:</strong> The unit has a proper power source and adequate clearance for normal air movement.</p>

  <h4>5. Check the Air Intake and External Vent Areas</h4>
  <p>Inspect the visible air intake and vent areas for lint, dust buildup, packaging material, linens, drapes, or other obstructions.</p>
  <p>Do not open the enclosure or bypass safety devices.</p>
  <p>Remove only external obstructions that can be safely cleared without disassembly.</p>
  <p><strong>Expected outcome:</strong> External air intake and vent areas are unobstructed.</p>
  <p><strong>Why it matters:</strong> Restricted airflow can contribute to abnormal temperature conditions in convective warming systems.</p>

  <h4>6. <a href="../biomed-basics/how-to-troubleshoot-medical-device-accessories.html">Inspect the Hose</a> and Nozzle</h4>
  <p>Examine the warming hose from the unit to the nozzle.</p>
  <p>Confirm that the hose is:</p>
  <ul>
    <li>Fully extended enough for normal airflow.</li>
    <li>Not sharply kinked, crushed, collapsed, or pinched under equipment.</li>
    <li>Free of visible internal blockage at the nozzle.</li>
    <li>Properly attached and undamaged.</li>
  </ul>
  <p><strong>Expected outcome:</strong> The hose and nozzle provide an unobstructed path for airflow.</p>
  <p><strong>If a damaged or obstructed hose is found:</strong> Remove the affected accessory from use and retest only with an approved, intact component when permitted by facility procedure.</p>

  <h4>7. Verify the Correct Blanket and Connection</h4>
  <p>Confirm that an approved WarmTouch blanket was being used and that the nozzle was properly secured to the blanket inlet.</p>
  <p>Do not operate the warming unit with the hose blowing directly toward the patient or without the nozzle connected to the warming blanket.</p>
  <p><strong>Expected outcome:</strong> Correct blanket use and proper nozzle attachment are confirmed.</p>
  <p><strong>Why it matters:</strong> The manufacturer specifies use with WarmTouch blankets and warns against free-hosing because thermal injury may occur.</p>

  <h4>8. Review Filter Status and Exterior Filter Condition</h4>
  <p>Check for an onscreen filter expiration warning or documented overdue filter maintenance.</p>
  <p>Inspect only the externally accessible condition of the filter enclosure area for obvious blockage, heavy lint accumulation, or damage.</p>
  <p><strong>Expected outcome:</strong> No external indication of overdue or restricted filter condition is present.</p>
  <p><strong>If the filter is overdue, visibly restricted, or the unit indicates filter service is required:</strong> Remove the unit from service for maintenance according to the approved service process.</p>

  <h4>9. Perform a Controlled Functional Check Only If Safe</h4>
  <p>Only after the unit has cooled, external obstructions have been ruled out, and no physical damage is present, perform a brief functional check off-patient according to department procedure.</p>
  <p>Use an approved blanket connection. Observe for:</p>
  <ul>
    <li>Normal startup.</li>
    <li>Normal airflow.</li>
    <li>Recurrence of the alarm.</li>
    <li>Heater or fan shutdown.</li>
    <li>Unusual odor, noise, or excessive heat.</li>
  </ul>
  <p><strong>Expected outcome:</strong> The unit operates without recurrence of the thermostat-open or over-temperature alarm.</p>
  <p><strong>If the alarm returns:</strong> Stop testing. The unit is not safe for clinical use and requires repair evaluation.</p>

  <h4>10. Escalate Error Code 157 or Recurring Over-Temperature Conditions</h4>
  <p>If Error Code 157 — Thermostat open is present, or the over-temperature alarm repeats after external airflow, hose, blanket, filter, and environmental checks are completed, do not continue clinical use.</p>
  <p>The WT 6000 service manual identifies Error Code 157 troubleshooting as evaluation of the internal thermistor position and, if required, replacement of the power PCBA. These are repair-level actions beyond basic external troubleshooting.</p>
  <p><strong>Expected outcome:</strong> A suspected internal temperature-sensing or heater-control fault is appropriately escalated.</p>

  <h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
  <p>If the thermostat-open or over-temperature alarm remains after safe external checks, common external causes have been ruled out and the problem is likely internal to the temperature-sensing, thermostat, heater-control, or power-control system.</p>
  <p>The device should be:</p>
  <ul>
    <li>Removed from service.</li>
    <li>Labeled Out of Service.</li>
    <li>Sent for repair or bench evaluation by qualified service personnel.</li>
  </ul>
  <p>Knowing when to stop is proper troubleshooting. A warming unit with an unresolved temperature-control alarm should not be returned to patient care based only on a temporary alarm reset.</p>

  <h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
  <p>Never troubleshoot an over-temperature or thermostat-open condition while the device is actively warming a patient. Move the patient to a known-working warming system first, then evaluate the affected unit in a controlled off-patient setting.</p>

  <h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
  <p><strong>CCR = Complaint, Cause, Resolution</strong></p>

  <h4>Complaint</h4>
  <p>What was reported by the clinical staff.</p>
  <p><em>Example:</em><br>"Clinical staff reported that the Medtronic WarmTouch WT 6000 alarmed for thermostat open/over-temperature during patient warming and stopped delivering warmed airflow."</p>

  <h4>Cause</h4>
  <p>What was observed during troubleshooting.</p>
  <p><em>Example:</em><br>"Verified recurring thermostat-open alarm after confirming the hose, blanket connection, visible air intake, and operating environment were unobstructed, indicating a likely internal temperature-control fault."</p>

  <h4>Resolution</h4>
  <p>What action was taken.</p>
  <p><em>Example:</em><br>"Removed the WarmTouch WT 6000 from service, applied an Out of Service label, documented the displayed alarm condition, and routed the unit for bench evaluation and repair."</p>

  <h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
  <ul>
    <li>Exact displayed alarm text or error code, including Error Code 157 if present.</li>
    <li>Temperature mode active when the alarm occurred.</li>
    <li>Whether the unit had been operating in Boost mode.</li>
    <li>Outlet tested and power cord condition.</li>
    <li>Hose and nozzle condition.</li>
    <li>Blanket type and attachment status.</li>
    <li>Air intake or vent obstruction observed.</li>
    <li>Filter warning or maintenance status.</li>
    <li>Unusual heat, odor, sound, or visible damage.</li>
    <li>Whether the alarm recurred during off-patient functional check.</li>
    <li>Final device status.</li>
  </ul>

  <h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
  <p>A thermostat-open or over-temperature alarm involves the safety of delivered warming therapy. Begin with patient protection, rule out simple external airflow and accessory issues, and escalate promptly when the alarm repeats or indicates an internal fault. Accurate CCR documentation supports safe repair decisions and prevents an unreliable device from returning to use.</p>
  <p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>
<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>
<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>
</body>
</html>
