<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Puritan Bennett 980 Ventilator - Ventilator Inoperative or Safety Valve Open Condition</title>
  <meta name="description" content="Troubleshooting Ventilator Inoperative or Safety Valve Open conditions caused by power, gas-supply, circuit, startup, accessory, or self-test failures.">
  <link rel="stylesheet" href="../style.css?v=20260920">
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());
    gtag('config', 'G-1L34E3TJL6');
  </script>
  <script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/puritan-bennett-980-ventilator-inoperative-or-safety-valve-open-condition.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>
<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Puritan Bennett 980</h1>
  <p>Ventilator Inoperative or Safety Valve Open Condition</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>
  <p><a href="/hub-asset.html?slug=ventilator">Ventilator</a></p>

  <h3>Manufacturer</h3>
  <p><a href="/hub-manufacturer.html?slug=puritan-bennett">Puritan Bennett</a></p>

  <h3>Model</h3>
  <p><a href="/hub-model.html?slug=980">980</a></p>

  <h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

  <p>Troubleshooting Ventilator Inoperative or Safety Valve Open conditions caused by power, gas-supply, circuit, startup, accessory, or self-test failures.</p>

  <h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

  <h4>1. Ensure Patient Safety First</h4>

  <p>Do not troubleshoot a Ventilator Inoperative or Safety Valve Open condition while the Puritan Bennett 980 is supporting a patient.</p>

  <ul>
    <li>Immediately notify respiratory therapy and the clinical team.</li>
    <li>Transfer the patient to another verified ventilator or approved ventilation method.</li>
    <li>Provide manual ventilation when clinically required and directed by qualified staff.</li>
    <li>Confirm effective ventilation, oxygenation, and alarm operation on the replacement equipment.</li>
  </ul>

  <p>A Safety Valve Open condition may permit spontaneous breathing through the ventilator, but normal assisted ventilation may not be available. Do not rely on this condition for continued patient support.</p>

  <p><strong>Expected outcome:</strong> The patient is safely supported without relying on the affected ventilator.</p>

  <p>Continue Clinical Engineering troubleshooting only after the PB980 has been removed from patient use.</p>

  <h4>2. <a href="../biomed-basics/medical-device-alarm-troubleshooting-fundamentals.html">Record the Exact Alarm</a> and Operating State</h4>

  <p>Observe and document:</p>

  <ul>
    <li>Whether the display shows Ventilator Inoperative, Safety Valve Open, or both.</li>
    <li>Any accompanying air-supply, oxygen-supply, pressure, circuit, battery, or technical alarms.</li>
    <li>Whether the condition occurred during startup, self-test, ventilation, or a gas interruption.</li>
    <li>Whether the graphical user interface and status display remain operational.</li>
    <li>Any diagnostic code or message displayed in the alarm or system log.</li>
  </ul>

  <p>Do not repeatedly reset the ventilator before recording the available fault information.</p>

  <p><strong>Expected outcome:</strong> The failure condition and supporting alarm information are clearly documented.</p>

  <h4>3. Verify AC Power</h4>

  <ul>
    <li>Confirm the power cord is fully seated at the ventilator and wall receptacle.</li>
    <li>Inspect the cord and plug for cuts, loose connections, damaged blades, discoloration, or heat.</li>
    <li>Test the receptacle with an approved outlet tester or known-good device.</li>
    <li>Confirm the ventilator indicates connection to AC power.</li>
    <li>Avoid relying on battery power while investigating a critical ventilator fault.</li>
  </ul>

  <p>If the condition clears after restoring reliable AC power, complete operational testing before returning the ventilator to service.</p>

  <p><strong>Expected outcome:</strong> Stable AC power is available and recognized by the ventilator.</p>

  <h4>4. Verify Both Gas Supplies</h4>

  <p>The PB980 normally requires properly connected medical air and oxygen supplies.</p>

  <ul>
    <li>Confirm the air and oxygen hoses are connected to the correct ventilator inlets.</li>
    <li>Confirm the opposite ends are securely connected to active wall outlets or approved gas sources.</li>
    <li>Inspect hoses, fittings, and inlet connections for damage, kinks, contamination, or looseness.</li>
    <li>Verify that supply shutoff valves are open where applicable.</li>
    <li>Try known-good air and oxygen hoses or alternate verified outlets when permitted.</li>
    <li>Review any No Air Supply or No O₂ Supply alarms.</li>
  </ul>

  <p>Loss of both compressed-gas sources can place the PB980 into a Safety Valve Open condition. Reconnecting an adequate gas source may allow recovery.</p>

  <p>If restoring the gas supply clears the condition, continue with self-test and functional verification before clinical use.</p>

  <p><strong>Expected outcome:</strong> Both air and oxygen supplies are present, correctly connected, and free of obvious restrictions.</p>

  <h4>5. Inspect the Patient Circuit and External Accessories</h4>

  <p>With the ventilator removed from patient use:</p>

  <ul>
    <li>Inspect the inspiratory and expiratory limbs for occlusion, collapse, kinking, or incorrect assembly.</li>
    <li>Confirm the expiratory filter and expiratory limb are properly installed.</li>
    <li>Check bacterial filters, heat-moisture exchangers, water traps, nebulizer adapters, and humidifier components for blockage or excessive moisture.</li>
    <li>Confirm the circuit matches the intended patient category.</li>
    <li>Remove unnecessary external accessories and install a known-good test circuit and test lung.</li>
    <li>Replace any questionable filter or circuit component with an approved known-good item.</li>
  </ul>

  <p>A severe restriction, incorrect circuit assembly, or improperly installed expiratory component may prevent startup or normal ventilation.</p>

  <p><strong>Expected outcome:</strong> A correctly assembled, unobstructed test circuit is securely connected.</p>

  <h4>6. Perform a Controlled Power Restart</h4>

  <p>Only after the patient has been transferred and external power, gas, and circuit conditions have been checked:</p>

  <ul>
    <li>Shut down the ventilator using the normal power-off procedure when the controls remain responsive.</li>
    <li>Allow the shutdown process to complete.</li>
    <li>Disconnect AC power briefly according to facility procedure.</li>
    <li>Reconnect AC power and confirm both gas supplies remain available.</li>
    <li>Power the ventilator on and observe the entire startup sequence.</li>
  </ul>

  <p>Do not repeatedly power-cycle a ventilator that immediately returns to Ventilator Inoperative.</p>

  <p>If the ventilator starts normally, continue with self-test and complete functional verification.</p>

  <p><strong>Expected outcome:</strong> The ventilator completes startup without returning to the critical fault condition.</p>

  <h4>7. Run the Short Self-Test</h4>

  <p>Using the approved test circuit, stopper, and accessories:</p>

  <ul>
    <li>Initiate the PB980 Short Self-Test according to facility procedures and manufacturer instructions.</li>
    <li>Follow the on-screen prompts exactly.</li>
    <li>Do not bypass, override, or ignore a failed test.</li>
    <li>Record the test stage and displayed failure information if the test does not pass.</li>
    <li>Recheck circuit assembly, filters, humidifier selection, and patient-category configuration when the failure points to an external setup issue.</li>
  </ul>

  <p>The PB980 operator documentation identifies the Short Self-Test as part of patient-circuit setup and verification.</p>

  <p>If the test passes and the fault does not recur, complete an extended operational check before returning the device to service.</p>

  <p><strong>Expected outcome:</strong> The ventilator passes the Short Self-Test without Ventilator Inoperative or Safety Valve Open indications.</p>

  <h4>8. Check for Obvious Environmental or Physical Problems</h4>

  <ul>
    <li>Inspect the ventilator exterior for impact damage, liquid intrusion, blocked cooling vents, or missing covers.</li>
    <li>Confirm external filters and ventilation openings are not obstructed by dust, linens, packaging, or equipment placement.</li>
    <li>Check for unusual heat, smoke, odor, vibration, or abnormal internal sounds.</li>
    <li>Confirm the ventilator is being operated within the facility’s approved <a href="../biomed-basics/environmental-causes-of-medical-equipment-failures.html">environmental conditions</a>.</li>
    <li>Stop immediately if burning odor, excessive heat, smoke, or electrical damage is present.</li>
  </ul>

  <p><strong>Expected outcome:</strong> No external physical or environmental condition explains the failure.</p>

  <h4>9. Review Alarm and Diagnostic History</h4>

  <p>When accessible:</p>

  <ul>
    <li>Review the alarm log for gas-supply loss, pressure-control failures, failed startup tests, power interruptions, or repeated technical alarms.</li>
    <li>Record exact diagnostic codes and timestamps.</li>
    <li>Compare the fault time with reported gas shutdowns, outlet work, power interruptions, circuit changes, or device movement.</li>
    <li>Preserve the log information for qualified service personnel.</li>
  </ul>

  <p>Do not enter restricted service functions or clear diagnostic history unless authorized by facility policy and manufacturer training.</p>

  <p><strong>Expected outcome:</strong> Relevant fault information is preserved for repair evaluation.</p>

  <h4>10. Complete Final Functional Verification</h4>

  <p>If the condition was corrected by an external action:</p>

  <ul>
    <li>Run the required self-test successfully.</li>
    <li>Ventilate a test lung using representative pressure- and volume-controlled settings.</li>
    <li>Verify delivered pressure, volume, respiratory rate, PEEP, and oxygen concentration with appropriate test equipment.</li>
    <li>Confirm audible and visual alarms.</li>
    <li>Verify operation on AC power and battery transition.</li>
    <li>Confirm the Ventilator Inoperative and Safety Valve Open conditions do not recur.</li>
    <li>Complete all facility-required performance and electrical-safety testing.</li>
  </ul>

  <p>Do not return the PB980 to clinical service based only on the disappearance of the alarm.</p>

  <p><strong>Expected outcome:</strong> The ventilator operates reliably, passes required testing, and is safe for clinical use.</p>

  <h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

  <p>If the Puritan Bennett 980 continues to display Ventilator Inoperative or Safety Valve Open after power, gas supplies, hoses, circuit components, accessories, startup conditions, and approved self-testing have been checked, common external causes have been ruled out.</p>

  <p>The condition may involve an internal gas-delivery, pressure-control, power, communication, processor, valve, sensor, or safety-system failure.</p>

  <p>The ventilator should be:</p>

  <ul>
    <li>Removed from service.</li>
    <li>Labeled Out of Service.</li>
    <li>Sent for qualified bench evaluation or manufacturer-authorized repair.</li>
    <li>Accompanied by the alarm history, diagnostic codes, self-test results, and circumstances of the failure.</li>
  </ul>

  <p>Do not open internal pneumatic or electronic assemblies without the required training, service documentation, tools, and test equipment. Knowing when to stop and escalate is proper troubleshooting.</p>

  <h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

  <p>Never investigate a Ventilator Inoperative or Safety Valve Open condition while the PB980 remains responsible for patient ventilation. Transfer the patient first and verify the replacement ventilator before troubleshooting.</p>

  <h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>

  <p><strong>CCR = Complaint, Cause, Resolution</strong></p>

  <h4>Complaint</h4>
  <p>What was reported by the clinical staff.</p>
  <p><em>Example:</em><br>"Respiratory therapy reported that the Puritan Bennett 980 entered Ventilator Inoperative with Safety Valve Open and stopped providing normal assisted ventilation."</p>

  <h4>Cause</h4>
  <p>What was observed during troubleshooting.</p>
  <p><em>Example:</em><br>"Both compressed-gas hoses were connected, but the medical-air hose fitting was not fully seated and the ventilator could not maintain the required gas supply."</p>

  <h4>Resolution</h4>
  <p>What action was taken.</p>
  <p><em>Example:</em><br>"Reseated and verified both gas connections, installed a known-good test circuit, completed the Short Self-Test and functional verification, and returned the ventilator to service after all tests passed."</p>

  <h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>

  <ul>
    <li>Exact alarm wording and diagnostic codes</li>
    <li>Whether the fault occurred during startup or active ventilation</li>
    <li>AC outlet tested</li>
    <li>Power cord inspected</li>
    <li>Air and oxygen supply pressures verified</li>
    <li>Gas outlets or hoses exchanged</li>
    <li>Circuit and filters exchanged</li>
    <li>Expiratory filter installation</li>
    <li>Short Self-Test result</li>
    <li>Alarm and event-log findings</li>
    <li>Indicator-light and status-display behavior</li>
    <li>Unusual sounds, heat, odor, or physical damage</li>
    <li>Functional-test results</li>
    <li>Final device status</li>
  </ul>

  <h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

  <p>A Ventilator Inoperative or Safety Valve Open condition must be treated as a loss of dependable ventilatory support. Protect the patient first, check external power, gas, circuit, and setup conditions logically, and escalate persistent failures for qualified repair. Accurate CCR documentation preserves critical information and supports an efficient, defensible repair process.</p>

  <p><strong>That is successful troubleshooting.</strong></p>
</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>
</body>
</html>
