<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Radiometer ABL90 FLEX PLUS Blood Gas Analyzer - Optical/Co-Oximetry Channel Fails While Other Analytes Pass</title>
<meta name="description" content="Troubleshoots isolated optical or co-oximetry failures involving sample quality, consumables, optical contamination, configuration, or analyzer readiness.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/radiometer-abl90-flex-plus-optical-co-oximetry-channel-fails-while-other-analytes-pass.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Radiometer ABL90 FLEX PLUS</h1>
  <p>Optical/Co-Oximetry Channel Fails While Other Analytes Pass</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=blood-gas-analyzer">Blood Gas Analyzer</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=radiometer">Radiometer</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=abl90-flex-plus">ABL90 FLEX PLUS</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshoots isolated optical or co-oximetry failures involving sample quality, consumables, optical contamination, configuration, or analyzer readiness.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect Patient Testing and Confirm an Alternate Testing Path</h4>

<p>Do not rely on incomplete analyzer results when the required co-oximetry parameters are unavailable or unreliable. Route affected patient testing to another verified analyzer or approved laboratory method.</p>

<p>Do not continue reporting unaffected parameters if laboratory policy requires the complete panel for the clinical decision.</p>

<p><strong>Expected outcome:</strong> Required patient testing continues through a verified alternate method. If the clinical workflow is safely maintained, troubleshooting can proceed without delaying care.</p>

<h4>2. Confirm the Exact Reported Failure</h4>

<p>Determine which optical or co-oximetry results are missing, suppressed, flagged, or failing while other measurements remain available.</p>

<p>Confirm whether the issue occurs on every sample or only certain samples. Record the exact analyzer message or status rather than describing the condition only as a “co-ox failure.”</p>

<p><strong>Expected outcome:</strong> The failure is confirmed as isolated to the optical/co-oximetry portion of testing. If the reported failure cannot be reproduced and a controlled test passes normally, troubleshooting can stop after verification.</p>

<h4>3. Verify Analyzer Readiness</h4>

<p>Confirm the ABL90 FLEX PLUS has completed startup and is in its normal ready state. Review visible analyzer status for consumable conditions, required maintenance, quality-control restrictions, or other conditions that could selectively limit results.</p>

<p>Do not bypass analyzer lockouts or alter restricted configuration.</p>

<p><strong>Expected outcome:</strong> The analyzer is ready for testing with no active external condition intentionally disabling the optical measurement. If clearing a legitimate readiness condition restores the channel, troubleshooting can stop.</p>

<h4>4. Evaluate Sample Quality</h4>

<p>Review whether the affected samples contain visible air bubbles, clots, incomplete mixing, unusual sample volume, or other collection problems.</p>

<p>Compare performance using appropriate known-good quality-control or test material rather than repeatedly testing questionable patient specimens.</p>

<p><strong>Expected outcome:</strong> The optical failure is reproduced with suitable test material rather than being limited to a compromised specimen. If proper sample preparation eliminates the issue, troubleshooting can stop.</p>

<h4>5. Verify Consumable Installation and Status</h4>

<p>Inspect accessible consumables associated with the current analytical setup. Confirm they are correctly installed, fully seated, recognized by the analyzer, and not visibly damaged or leaking.</p>

<p>If the issue began immediately after a consumable change, pay particular attention to installation, seating, packaging remnants, and analyzer recognition.</p>

<p>Do not remove or reinstall consumables repeatedly without an identified reason.</p>

<p><strong>Expected outcome:</strong> Required consumables are installed correctly and recognized. If reseating or replacing an improperly installed approved consumable restores optical measurements, troubleshooting can stop after verification.</p>

<h4>6. Inspect Accessible Optical and Sample Interfaces</h4>

<p>Inspect only externally accessible areas associated with sample presentation and optical measurement for contamination, dried sample residue, condensation, or damage.</p>

<p>Use only manufacturer-approved cleaning procedures applicable to Clinical Engineering.</p>

<p>Do not open sealed optical assemblies or attempt to clean internal optics without authorized service instructions.</p>

<p><strong>Expected outcome:</strong> Accessible interfaces are clean and free of contamination or damage. If approved cleaning restores the co-oximetry channel, troubleshooting can stop.</p>

<h4>7. Review Recent Events or Changes</h4>

<p>Determine whether the issue began after:</p>

<ul>
  <li>Sensor-cassette replacement</li>
  <li>Other consumable replacement</li>
  <li>Cleaning</li>
  <li>Power interruption</li>
  <li>Analyzer relocation</li>
  <li>Configuration change</li>
  <li>Software or service activity</li>
</ul>

<p>This helps distinguish an isolated measurement failure from a change-related condition.</p>

<p><strong>Expected outcome:</strong> Any recent change is identified and verified for correct completion. If correcting an incomplete external installation or approved configuration issue restores operation, troubleshooting can stop.</p>

<h4>8. Run Approved Quality-Control or Verification Material</h4>

<p>Use appropriate approved material to determine whether the optical/co-oximetry channel can produce acceptable results while the other analyzer channels continue to operate normally.</p>

<p>Do not use patient samples as repeated troubleshooting material.</p>

<p><strong>Expected outcome:</strong> The optical channel produces normal results using approved verification material. If the controlled test passes consistently, the issue may have been sample-specific and troubleshooting can stop after documentation.</p>

<h4>9. Compare the Pattern Across Multiple Controlled Tests</h4>

<p>If the optical channel continues to fail, determine whether the same parameters fail consistently and whether the failure is isolated from pH, blood gas, electrolyte, and other available measurements.</p>

<p>A consistent isolated failure after valid samples and consumables are confirmed supports escalation rather than continued external intervention.</p>

<p><strong>Expected outcome:</strong> The failure pattern is clearly established. If the optical channel repeatedly fails while other analyzer functions remain normal, remove the analyzer from use for tests requiring those measurements and escalate.</p>

<h4>10. Perform Final Functional Verification</h4>

<p>After any corrective action, run the appropriate approved verification or quality-control material and confirm the optical/co-oximetry results are available along with the remaining analyzer parameters.</p>

<p>Confirm the analyzer returns to a normal ready state without channel-specific warnings.</p>

<p><strong>Expected outcome:</strong> Optical/co-oximetry and other required measurements operate normally and repeatably. When this occurs, troubleshooting can stop and the analyzer may be returned to service according to facility policy.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>If suitable samples, consumables, accessible contamination, analyzer readiness, and recent external changes have been ruled out, the issue may involve the internal optical measurement system, light source, detector path, internal sample interface, electronics, or service-level configuration.</p>

<p>The analyzer should be:</p>

<ul>
  <li>Removed from service when the required co-oximetry measurements cannot be relied upon</li>
  <li>Labeled <strong>Out of Service</strong></li>
  <li>Sent for repair or bench evaluation</li>
  <li>Evaluated using appropriate Radiometer documentation and approved test equipment</li>
  <li>Repaired or configured only by qualified personnel</li>
</ul>

<p>Do not disassemble the optical system, attempt board-level repair, or bypass analytical restrictions.</p>

<p>Following repair, complete all applicable analyzer checks, quality-control verification, and facility-required return-to-service testing before clinical use.</p>

<p>Stopping after external and consumable causes are excluded is appropriate troubleshooting when an analytical channel remains unreliable.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Do not assume a partial blood-gas panel is clinically interchangeable with the requested panel when co-oximetry measurements are missing.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Laboratory staff reported that co-oximetry results were unavailable while blood-gas and electrolyte measurements continued to report."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found the recently installed analytical consumable was not fully seated and the analyzer had not established normal optical-channel operation."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Correctly reseated the approved consumable, completed analyzer readiness checks and quality-control verification, confirmed all required parameters reported normally, and returned the unit to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Exact missing or flagged analytes</li>
  <li>Exact analyzer message</li>
  <li>Whether other channels passed</li>
  <li>Sample condition and mixing</li>
  <li>Consumable status and recent replacements</li>
  <li>Whether the issue began after maintenance or power interruption</li>
  <li>Accessible contamination observed</li>
  <li>Quality-control results</li>
  <li>Number of controlled tests performed</li>
  <li>Results before and after correction</li>
  <li>Final analyzer status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>An isolated analytical-channel failure should be approached by protecting patient testing, confirming sample and consumable conditions, and verifying the failure with controlled material before suspecting internal optics. Escalate persistent analytical failures and document the complete verification path.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
