<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Schiller CARDIOVIT AT Series Electrocardiograph (EKG) Machine - Thermal Printer Failure or Paper Feed Errors</title>
  <meta name="description" content="Troubleshooting printer not feeding paper, paper jams, blank prints, or poor print quality on Schiller CARDIOVIT AT Series EKG machines.">
  <link rel="stylesheet" href="../style.css?v=20260919">
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());
    gtag('config', 'G-1L34E3TJL6');
  </script>
  <script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/schiller-cardiovit-at-series-thermal-printer-failure-paper-feed-errors.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Schiller CARDIOVIT AT Series</h1>
  <p>Thermal Printer Failure or Paper Feed Errors</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3><p><a href="/hub-asset.html?slug=ekg-machine">Electrocardiograph (EKG) Machine</a></p>
<h3>Manufacturer</h3><p><a href="/hub-manufacturer.html?slug=schiller">Schiller</a></p>
<h3>Model</h3><p><a href="/hub-model.html?slug=cardiovt-at-series">CARDIOVIT AT Series</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
<p>Printer not feeding paper, paper jams, blank prints, or poor print quality due to paper loading, incorrect media, or mechanical obstruction.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>Ensure Patient Safety First</h4>
<ul>
<li>If the device is in use, stop ECG acquisition and move the patient to another EKG machine if printing is required.</li>
<li>Expected: Patient care continues without interruption.</li>
<li>Why it matters: Printing issues should not delay diagnosis or documentation.</li>
</ul>

<h4>Verify the Reported Issue</h4>
<ul>
<li>Attempt to print a test ECG or stored report.</li>
<li>Observe: No paper feed, paper stops mid-print, blank or faded output, error messages on display.</li>
<li>Expected: Issue is reproducible and clearly identified.</li>
<li>Why it matters: Confirms whether this is a feed issue, jam, or print quality problem.</li>
</ul>

<h4>Check Paper Supply and Type</h4>
<ul>
<li>Open the printer compartment and inspect the paper roll.</li>
<li>Ensure paper is present and not empty.</li>
<li>Confirm correct thermal paper type for Schiller AT Series.</li>
<li>Check that paper width matches device requirements.</li>
<li>Expected: Proper paper is installed.</li>
<li>Why it matters: Incorrect or missing paper is a common cause of feed and print issues.</li>
</ul>

<h4>Verify Paper Orientation</h4>
<ul>
<li>Confirm the thermal paper is loaded correctly.</li>
<li>Ensure paper feeds from the correct direction (thermal side aligned with print head).</li>
<li>Reload paper if unsure.</li>
<li>Expected: Paper feeds smoothly when printing.</li>
<li>Why it matters: Incorrect orientation results in blank prints or no output.</li>
</ul>

<h4>Inspect for Paper Jam or Obstruction</h4>
<ul>
<li>Check inside the printer compartment.</li>
<li>Remove any jammed or torn paper.</li>
<li>Ensure no debris is blocking the feed path.</li>
<li>Gently clear obstructions without forcing components.</li>
<li>Expected: Paper path is clear and unobstructed.</li>
<li>Why it matters: Even small obstructions can prevent proper feeding.</li>
</ul>

<h4>Check Printer Cover and Latch</h4>
<ul>
<li>Ensure the printer door is fully closed and latched.</li>
<li>Open and firmly close the printer cover.</li>
<li>Listen/feel for proper latch engagement.</li>
<li>Expected: Printer recognizes the cover as closed and allows printing.</li>
<li>Why it matters: Many units will not print if the cover is not properly secured.</li>
</ul>

<h4>Perform a Test Feed or Calibration</h4>
<ul>
<li>Use the device’s feed or test print function.</li>
<li>Press paper feed button (if available).</li>
<li>Run internal test print if accessible.</li>
<li>Expected: Paper advances smoothly and prints clearly.</li>
<li>Why it matters: Helps isolate feed mechanism vs system issue.</li>
</ul>

<h4>Inspect Print Quality (If Feeding Occurs)</h4>
<ul>
<li>If paper feeds but print is poor:</li>
<li>Look for faded, uneven, or missing print.</li>
<li>Clean print head using approved method (lint-free cloth if accessible).</li>
<li>Replace paper roll with a new one.</li>
<li>Expected: Clear, legible ECG printout.</li>
<li>Why it matters: Dirty print heads or degraded paper affect output quality.</li>
</ul>

<h4>Power Cycle the Device</h4>
<ul>
<li>Restart the EKG machine.</li>
<li>Turn off the unit.</li>
<li>Wait 10–15 seconds.</li>
<li>Power back on and retry printing.</li>
<li>Expected: Printer resets and functions normally.</li>
<li>Why it matters: Clears minor system or printer communication faults.</li>
</ul>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
<p>If all external causes have been ruled out, the issue is likely internal (printer mechanism, motor, or control circuitry).</p>
<p>Remove the device from service, label it Out of Service, and send for repair or bench evaluation.</p>
<p>Knowing when to stop prevents unnecessary damage and ensures proper repair handling.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
<p>Do not troubleshoot on an active patient. Move the patient to a backup device first to maintain therapy continuity and ensure safe, uninterrupted care.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"EKG machine not printing; paper not feeding during ECG acquisition."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"Paper roll installed incorrectly, preventing proper feed."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Reinstalled paper correctly and verified proper feed and print function."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
<ul>
<li>Alarm behavior or error messages observed</li>
<li>Accessories swapped (paper roll, cleaning performed)</li>
<li>Power behavior during printing attempts</li>
<li>Environmental factors (humidity, debris, heavy use)</li>
<li>Indicator lights or printer status messages</li>
<li>Test print or feed results</li>
<li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
<p>Thermal printer issues are often simple external problems like paper loading or jams. A structured approach prevents unnecessary escalation. Always prioritize patient care, verify basics first, and document clearly.</p>
<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>
<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>
<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
