<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Schiller DEFIGARD Touch 7 Defibrillator - Transcutaneous Pacing Has No Capture or Output Is Out of Tolerance</title>
<meta name="description" content="Troubleshoots pacing problems involving pad contact, cable recognition, ECG sensing, user settings, patient factors, or pacing-output verification.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/schiller-defigard-touch-7-transcutaneous-pacing-has-no-capture-or-output-is-out-of-tolerance.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Schiller DEFIGARD Touch 7</h1>
  <p>Transcutaneous Pacing Has No Capture or Output Is Out of Tolerance</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=defibrillator">Defibrillator</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=schiller">Schiller</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=defigard-touch-7">DEFIGARD Touch 7</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshoots pacing problems involving pad contact, cable recognition, ECG sensing, user settings, patient factors, or pacing-output verification.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect the Patient and Maintain Pacing Capability</h4>

<p>If transcutaneous pacing is clinically required and the DEFIGARD Touch 7 is not producing effective therapy, immediately provide another verified pacing-capable device or alternate treatment as directed by the clinical team.</p>

<p>Do not troubleshoot uncertain pacing output while the patient depends on the unit.</p>

<p><strong>Expected outcome:</strong> Required pacing support continues using reliable equipment.</p>

<h4>2. Distinguish No Capture From No Pacing Output</h4>

<p>Clinical noncapture does not automatically indicate equipment failure.</p>

<p>Determine whether the device:</p>

<ul>
  <li>Does not enter pacing mode.</li>
  <li>Does not recognize therapy pads.</li>
  <li>Shows pacing markers but no clinical capture.</li>
  <li>Produces no apparent pacing output.</li>
  <li>Fails output verification on test equipment.</li>
</ul>

<p><strong>Expected outcome:</strong> The symptom is separated into a device-output problem, accessory problem, or patient-capture concern.</p>

<h4>3. Inspect Therapy Pads and Placement</h4>

<p>For a patient-related report, clinical staff should verify pad condition and placement according to their approved clinical procedure.</p>

<p>For bench troubleshooting, inspect pads, adapters, and therapy cables for damage and secure connection.</p>

<p><strong>Expected outcome:</strong> Approved therapy accessories are correctly connected and recognized.</p>

<h4>4. Substitute Known-Good Therapy Accessories</h4>

<p>Use approved known-good pads and therapy cables for bench evaluation.</p>

<p><strong>Expected outcome:</strong> The device recognizes the replacement accessory and pacing behavior becomes stable if the original accessory was defective.</p>

<h4>5. Verify ECG Signal Quality</h4>

<p>Demand pacing depends on reliable ECG sensing.</p>

<p>Check for:</p>

<ul>
  <li>Lead-off conditions.</li>
  <li>Excessive ECG artifact.</li>
  <li>Poor electrode contact.</li>
  <li>Unstable heart-rate detection.</li>
</ul>

<p>Use an approved simulator during bench testing.</p>

<p><strong>Expected outcome:</strong> The device receives a stable ECG signal suitable for pacing evaluation.</p>

<h4>6. Verify User-Accessible Pacing Controls</h4>

<p>Confirm that the appropriate pacing mode, rate, and output controls respond normally during an approved bench test.</p>

<p>Do not use service-level calibration adjustments unless authorized.</p>

<p><strong>Expected outcome:</strong> Pacing controls respond predictably and the device generates pacing indications as expected.</p>

<h4>7. Verify Output With an Approved Analyzer</h4>

<p>Connect the defibrillator to an approved defibrillator/pacer analyzer using the manufacturer-appropriate test setup.</p>

<p>Measure pacing output according to approved manufacturer and facility procedures.</p>

<p><strong>Expected outcome:</strong> Pacing output meets the applicable specified requirement. If output passes, the device fault is not reproduced and troubleshooting can stop after documenting the result.</p>

<h4>8. Verify Demand/Fixed Pacing Behavior as Applicable</h4>

<p>Using a simulator and analyzer, verify the pacing mode involved in the original complaint and any additional pacing functions required by the return-to-service procedure.</p>

<p><strong>Expected outcome:</strong> Pacing output and sensing behavior are reliable and repeatable.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>Known-good therapy accessories, ECG sensing, normal controls, and analyzer testing have been completed. If pacing output remains absent, erratic, or outside the applicable manufacturer specification, an internal therapy-control or output fault may exist.</p>

<p>The device should be:</p>

<ul>
  <li>Removed from service.</li>
  <li>Labeled Out of Service.</li>
  <li>Sent for repair or bench evaluation.</li>
  <li>Evaluated using appropriate manufacturer documentation and approved defibrillator/pacer test equipment.</li>
  <li>Repaired or calibrated only by qualified personnel.</li>
</ul>

<p>Do not adjust internal pacing circuitry without authorized procedures. Complete required pacing, defibrillation, monitoring, alarm, and electrical-safety testing before return to service.</p>

<p>Knowing when to stop external troubleshooting is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Clinical noncapture can occur even when pacing output is normal, so separate patient response from device output using approved test equipment.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Clinical staff reported that transcutaneous pacing from the DEFIGARD Touch 7 did not appear to produce capture."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering verified normal pacing output on an approved analyzer and found that the equipment fault could not be reproduced with known-good therapy accessories."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Completed pacing and ECG functional verification, documented normal device output, and returned the unit to service after successful testing."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Whether pacing mode was entered.</li>
  <li>Therapy accessory recognition.</li>
  <li>ECG quality.</li>
  <li>Pacing mode used.</li>
  <li>Rate and output settings observed.</li>
  <li>Known-good cable or pad result.</li>
  <li>Analyzer measurements.</li>
  <li>Whether the complaint was reproduced.</li>
  <li>Final device status.</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Separate patient capture from electrical pacing output before diagnosing a device failure. Verify the complete therapy and ECG sensing paths with approved analyzers, and remove the defibrillator from service whenever pacing output cannot be confirmed.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
