<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Smiths Medical CADD Legacy - Pump Programming Errors / Incorrect Infusion Rates</title>
<meta name="description" content="Troubleshooting guide for CADD Legacy infusion pumps that appear to deliver incorrect infusion rates or reject programmed values.">
<link rel="stylesheet" href="../style.css?v=20260920">

<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704"
     crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/smiths-medical-cadd-legacy-pump-programming-errors-incorrect-infusion-rates.html" />
</head>

<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>

  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Smiths Medical CADD Legacy</h1>
  <p>Pump Programming Errors / Incorrect Infusion Rates</p>
</section>

<main style="max-width: 900px; margin: 40px auto; padding: 0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>
<p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>

<h3>Manufacturer</h3>
<p><a href="/hub-manufacturer.html?slug=smiths-medical">Smiths Medical</a></p>

<h3>Model</h3>
<p><a href="/hub-model.html?slug=cadd-legacy">CADD Legacy</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>This guide assists Clinical Engineering in troubleshooting a Smiths Medical CADD Legacy infusion pump when reported infusion rates appear incorrect or when staff report programming errors. Symptoms may include unexpected infusion behavior, incorrect rate entry, infusion stopping prematurely, or the pump refusing programmed settings.</p>

<p>The goal is to verify user setup, cassette configuration, and programming parameters before assuming a device malfunction.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>Ensure Patient Safety First</h4>
<ul>
<li>Confirm the pump is not currently connected to a patient before beginning troubleshooting.</li>
<li>If infusion accuracy is in question, move the patient to another verified infusion pump.</li>
<li>This prevents risk of incorrect medication delivery while the device is being evaluated.</li>
</ul>

<h4>Verify the reported issue with the clinical user</h4>
<ul>
<li>Ask the clinician what specifically occurred.</li>
<li>Determine whether the pump delivered too quickly, too slowly, or would not accept the programmed values.</li>
<li>Understanding the complaint helps determine whether the issue is programming, setup, or device behavior.</li>
</ul>

<h4>Check the infusion mode selected on the pump</h4>
<ul>
<li>The CADD Legacy supports multiple infusion modes such as continuous infusion, PCA, or intermittent programs depending on configuration.</li>
<li>Incorrect mode selection can cause infusion behavior that appears incorrect.</li>
</ul>

<h4>Verify programmed parameters</h4>
<ul>
<li>Review the current settings including infusion rate, dose amount, reservoir volume, and lockout settings if PCA mode is used.</li>
<li>Ensure the values entered match the physician’s order or intended programming.</li>
</ul>

<h4>Confirm the correct cassette or medication reservoir is installed</h4>
<ul>
<li>Incorrect cassette types or improperly seated medication reservoirs can cause the pump to behave unexpectedly or restrict programming.</li>
<li>Verify the cassette is properly installed and compatible with the pump configuration.</li>
</ul>

<h4>Power cycle the pump</h4>
<ul>
<li>Remove the batteries and wait several seconds.</li>
<li>Reinstall the batteries and power the pump back on.</li>
<li>This can clear minor software glitches that may affect programming behavior.</li>
</ul>

<h4>Test programming with a known standard configuration</h4>
<ul>
<li>Program a simple test infusion such as a low continuous rate using a test cassette or empty reservoir.</li>
<li>Verify that the pump accepts the programmed values.</li>
<li>Confirm the display shows the correct rate.</li>
<li>Verify the pump begins operation normally.</li>
</ul>

<h4>Inspect the keypad for proper operation</h4>
<ul>
<li>If certain numbers or keys do not respond correctly, programming errors may occur due to keypad failure.</li>
<li>Press each button and verify that the correct input appears on the display.</li>
</ul>

<h4>Check for error messages or alerts</h4>
<ul>
<li>Review the screen for system alerts such as cassette errors, occlusion alarms, or programming restrictions.</li>
<li>These alerts can interfere with infusion setup or operation.</li>
</ul>

<h4>Verify battery condition</h4>
<ul>
<li>Weak batteries can sometimes cause erratic behavior or display issues.</li>
<li>Install fresh AA alkaline batteries and test programming again.</li>
</ul>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>If the pump continues to accept incorrect programming, fails to operate at the programmed rate, or behaves inconsistently after these checks, common external causes have been ruled out.</p>

<p>The issue may involve internal components such as keypad membrane failure, internal control board issues, software malfunction, or pump drive mechanism problems.</p>

<p>At this point the device should be removed from service, labeled Out of Service, and sent for repair or further bench evaluation.</p>

<p>Knowing when to escalate prevents unnecessary risk and is an important part of proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Never troubleshoot infusion pump programming while the pump is connected to a patient.</p>

<p>If infusion accuracy is in question, immediately transition the patient to another verified pump before beginning any troubleshooting.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>

<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>
“Nursing reported that the CADD Legacy infusion pump appeared to deliver medication faster than the programmed rate and programming values did not match expected infusion behavior.”</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>
“During inspection, pump programming was verified and keypad testing revealed intermittent input errors when entering numerical values.”</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>
“Pump was removed from service, labeled Out of Service, and sent for repair due to suspected keypad malfunction.”</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>

<ul>
<li>Outlet tested if external power accessories were used</li>
<li>Batteries replaced</li>
<li>Cassette type verified</li>
<li>Programming mode confirmed</li>
<li>Keypad response checked</li>
<li>Any error messages observed</li>
<li>Final device status (returned to service or sent for repair)</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>When infusion behavior appears incorrect, many issues originate from programming configuration, cassette setup, or keypad input errors rather than internal pump failure. Systematically verifying external factors first ensures safe operation, prevents unnecessary repairs, and supports accurate documentation of the issue.</p>

<p><strong>That is successful troubleshooting.</strong></p>
</main>

<section style="padding:40px; text-align:center;"><h3>Related Guides</h3>

  <div id="related-guides-grid"
       class="guides-grid"
       style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;">
  </div>
</section>

<script src="/related-guides.js?v=20260919"></script>



<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>

  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>

  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p>
    <a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; 
    <a href="../terms-of-use.html">Terms of Use</a>
  </p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
