<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Smiths Medical Medfusion 4000 Infusion Pump - Alarm: Occlusion - Check Infusion Line</title>
  <meta name="description" content="Troubleshooting guide for Occlusion - Check Infusion Line alarms caused by downstream restriction, catheter resistance, syringe loading issues, high pressure setup, occlusion configuration, or force sensing problems.">
  <link rel="stylesheet" href="../style.css?v=20260919">
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());
    gtag('config', 'G-1L34E3TJL6');
  </script>
  <script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/smiths-medical-medfusion-4000-alarm-occlusion-check-infusion-line.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>
<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Smiths Medical Medfusion 4000</h1>
  <p>Alarm: Occlusion - Check Infusion Line</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3><p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>
<h3>Manufacturer</h3><p><a href="/hub-manufacturer.html?slug=smiths-medical">Smiths Medical</a></p>
<h3>Model</h3><p><a href="/hub-model.html?slug=medfusion-4000">Medfusion 4000</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
<p>This guide helps troubleshoot the <strong>Occlusion - Check Infusion Line</strong> alarm on a Smiths Medical Medfusion 4000 infusion pump. This alarm indicates that the force sensor in the plunger driver sensed an occlusion because the force value exceeded the configured limit.</p>
<p>The condition may be caused by a closed clamp, kinked tubing, blocked extension set, catheter resistance, high pressure setup, syringe loading issue, inappropriate occlusion configuration, or force sensing problem.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>Ensure Patient Safety First</h4>
<ul>
  <li>If the pump is actively infusing and an occlusion alarm is present, notify clinical staff immediately.</li>
  <li>Do not silence, bypass, or repeatedly restart the pump without confirming that the infusion path is safe.</li>
  <li>If medication delivery is critical, clinical staff should transfer the infusion to another verified pump or establish an alternate infusion method.</li>
  <li>Expected outcome: Patient therapy is protected while the occlusion condition is evaluated.</li>
</ul>

<h4>Verify the Reported Alarm and Behavior</h4>
<ul>
  <li>Confirm the display shows <strong>Occlusion - Check Infusion Line</strong>.</li>
  <li>Observe whether the alarm occurs immediately after pressing start, after several minutes of infusion, only at higher rates, or only with certain syringes, tubing, fluids, or clinical setups.</li>
  <li>Identify whether infusion stops, pressure appears high, syringe plunger movement feels restricted, the line is visibly kinked or clamped, or the alarm clears temporarily and returns.</li>
  <li>Expected outcome: The alarm behavior is confirmed and clearly documented.</li>
</ul>

<h4>Check the Infusion Line for Simple External Causes</h4>
<ul>
  <li>Inspect the entire infusion path from syringe to patient connection.</li>
  <li>Look for closed clamps, partially closed roller clamps, kinked tubing, pinched tubing, tubing caught in bed rails, stopcocks in the wrong position, blocked extension sets, or loose tubing connections.</li>
  <li>Correct obvious restrictions only with clinical staff awareness and restart the infusion only if clinical staff confirms it is safe.</li>
  <li>Expected outcome: The alarm clears if the cause was a simple downstream restriction.</li>
</ul>

<h4>Check the Syringe and Pump Loading</h4>
<ul>
  <li>Verify the syringe barrel is seated correctly.</li>
  <li>Confirm the syringe flange is secured in the flange holder.</li>
  <li>Confirm the plunger is fully captured by the plunger holders.</li>
  <li>Verify the syringe size and model match the pump selection.</li>
  <li>Check that the plunger driver is not binding against the syringe and that no physical obstruction is preventing smooth plunger movement.</li>
  <li>Expected outcome: Syringe position is correct and the plunger driver moves smoothly during operation.</li>
</ul>

<h4>Check for Catheter or Patient-Side Resistance</h4>
<ul>
  <li>Have clinical staff assess the patient-side access before assuming the pump is faulty.</li>
  <li>Clinical staff should check for infiltration, occluded catheter, restricted IV site, closed access device, resistance when flushing, incorrect catheter size, or patient positioning that restricts flow.</li>
  <li>Expected outcome: Patient-side access is patent and appropriate for the infusion.</li>
</ul>

<h4>Review the Infusion Setup, Fluid, and Rate</h4>
<ul>
  <li>Check whether the alarm occurs only with a specific infusion setup.</li>
  <li>Review the infusion rate, syringe size, tubing bore size, extension set length, filters, medication viscosity, fluid concentration, catheter size, and total line length.</li>
  <li>Small tubing, long extension sets, viscous fluids, high rates, or small catheters can increase pressure enough to trigger an occlusion alarm.</li>
  <li>Expected outcome: The tubing, catheter, syringe, and fluid type are appropriate for the programmed rate.</li>
</ul>

<h4>Check Occlusion Alarm Configuration</h4>
<ul>
  <li>Review the configured occlusion pressure or force limit if the alarm appears too sensitive or inconsistent with the clinical setup.</li>
  <li>Confirm the setting is appropriate for facility policy, medication type, clinical care area, syringe type, infusion profile, or drug library configuration.</li>
  <li>Do not change configuration settings without following facility policy and approval workflow.</li>
  <li>Expected outcome: Occlusion alarm settings match the intended clinical use and facility configuration.</li>
</ul>

<h4>Consider FlowSentry Pressure Monitoring if Used</h4>
<ul>
  <li>If the pump is configured for or equipped with FlowSentry pressure monitoring, verify the pressure monitoring setup is correct.</li>
  <li>Check the pressure sensing setup, pressure tubing or accessory connection, compatible tubing or accessory use, displayed pressure trend, and whether pressure rises before the alarm.</li>
  <li>Expected outcome: Pressure monitoring behavior matches the infusion condition.</li>
</ul>

<h4>Check for Mechanical Binding or Physical Damage</h4>
<ul>
  <li>Inspect the pump externally for cracked syringe holder components, damaged plunger driver, sticky or contaminated plunger mechanism, fluid intrusion, loose syringe clamp components, or recent drop damage.</li>
  <li>Listen for unusual noise during plunger movement.</li>
  <li>Do not disassemble the pump during clinical troubleshooting.</li>
  <li>Expected outcome: The syringe mechanism moves freely and shows no visible damage.</li>
</ul>

<h4>Check Force Sensor Calibration if the Alarm Recurs</h4>
<ul>
  <li>If actual occlusion, catheter resistance, line setup, syringe loading, and configuration issues have been ruled out, evaluate the force sensor through the approved Biomed process.</li>
  <li>Use <strong>Biomed &gt; Calibration &gt; Calibrate Force Sensor</strong> only according to facility procedure.</li>
  <li>Verify the pump passes required operational checks after calibration.</li>
  <li>Expected outcome: Force sensor calibration completes successfully and the pump no longer falsely reports occlusion.</li>
</ul>

<h4>Stop When Resolved</h4>
<ul>
  <li>If the alarm is corrected by opening a clamp, removing a kink, changing tubing setup, correcting syringe loading, resolving catheter resistance, or completing approved force sensor calibration, stop troubleshooting.</li>
  <li>Verify the alarm no longer occurs, the infusion runs without repeated occlusion alarms, the syringe mechanism operates smoothly, and no unresolved configuration issue remains.</li>
  <li>Return the pump to service only after safe function is confirmed.</li>
</ul>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
<p>If the <strong>Occlusion - Check Infusion Line</strong> alarm continues after external causes, line setup, catheter resistance, syringe loading, configuration, and force sensor calibration have been ruled out, the issue may involve the force sensing system or plunger drive mechanism.</p>
<p>Remove the pump from service.</p>
<p>Label it Out of Service.</p>
<p>Send it for repair or bench evaluation.</p>
<p>Persistent occlusion alarms may indicate force sensor failure, plunger driver mechanical binding, plunger mechanism damage, internal contamination, calibration failure, plunger PCB issue, or Main PCB signal processing issue.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
<p>Never troubleshoot on an active patient. Move the patient to a backup device first if infusion delivery is interrupted or the occlusion alarm cannot be safely resolved at the bedside.</p>
<p>Do not repeatedly restart an infusion after an active occlusion alarm without confirming line patency, catheter condition, and medication delivery safety.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"Medfusion 4000 infusion pump reported Occlusion - Check Infusion Line during infusion. User stated pump stopped delivery and alarm returned after restart."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"Force sensor detected pressure above configured occlusion limit. Infusion line was found kinked near the patient connection, causing downstream restriction."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Removed kink from infusion line, verified syringe was loaded correctly, confirmed alarm cleared, and ran pump without repeated occlusion alarm. Device returned to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
<ul>
  <li>Alarm behavior</li>
  <li>Accessories swapped</li>
  <li>Power behavior</li>
  <li>Environmental factors</li>
  <li>Indicator lights</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
<p>Occlusion alarms should be treated as possible therapy interruptions until proven otherwise. Start with the infusion path, syringe loading, catheter resistance, clinical setup, and configuration before suspecting device failure. If the alarm continues after common causes are ruled out, approved force sensor calibration or repair escalation may be needed. Clear CCR documentation helps show whether the issue was clinical setup, configuration, calibration, or a true device fault.</p>
<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>
<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>
<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>
</body>
</html>
