<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>STERIS AMSCO 600 Series Sterilizer - Chamber Will Not Reach Sterilization Temperature</title>
<meta name="description" content="Use this guide when chamber temperature fails to reach the cycle requirement because of steam supply, loading, drainage, leakage, or service-level conditions.">
<link rel="stylesheet" href="../style.css?v=20260920">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/steris-amsco-600-series-chamber-will-not-reach-sterilization-temperature.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">STERIS AMSCO 600 Series</h1>
  <p>Chamber Will Not Reach Sterilization Temperature</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=sterilizer">Sterilizer</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=steris">STERIS</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=amsco-600-series">AMSCO 600 Series</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Use this guide when chamber temperature fails to reach the cycle requirement because of steam supply, loading, drainage, leakage, or service-level conditions.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect Patient Safety and Load Integrity</h4>

<p>Do not consider an incomplete or under-temperature load sterile. Quarantine the affected load according to facility policy and maintain traceability.</p>

<p>Move future processing to another verified sterilizer until the temperature problem is resolved.</p>

<p><strong>Expected outcome:</strong> No questionable load is released for patient use.</p>

<h4>2. Confirm the Exact Cycle Failure</h4>

<p>Review the available cycle record and staff report. Determine:</p>

<ul>
  <li>Which cycle was running.</li>
  <li>Whether the unit heated partially or remained near initial temperature.</li>
  <li>When the failure occurred.</li>
  <li>Whether pressure increased normally.</li>
  <li>Whether an alarm or message appeared.</li>
  <li>Whether the issue affects multiple cycles.</li>
</ul>

<p>Do not rely solely on verbal description if a cycle record is available.</p>

<p><strong>Expected outcome:</strong> The temperature complaint is confirmed and correlated with the observed cycle behavior.</p>

<h4>3. Check the Load and Cycle Selection</h4>

<p>Confirm the selected cycle was appropriate for the load and that the chamber was not obviously overloaded or packed in a way that could interfere with steam contact or air removal.</p>

<p>Do not alter validated parameters to compensate for a failure.</p>

<p><strong>Expected outcome:</strong> The load and cycle selection are appropriate. If an incorrect cycle or obvious loading issue explains the event, correct it and repeat only according to facility policy.</p>

<h4>4. Verify Facility Steam Availability</h4>

<p>Check whether the sterilizer is receiving the required facility steam service and whether other steam-using equipment is experiencing problems.</p>

<p>Inspect accessible isolation valves for an obvious closed condition if this is within Clinical Engineering responsibility.</p>

<p><strong>Expected outcome:</strong> Steam is available to the sterilizer and no facility-wide supply problem is identified. If a facility steam interruption is found, route the issue appropriately and do not continue equipment-level troubleshooting until supply is restored.</p>

<h4>5. Check Chamber Pressure Behavior</h4>

<p>Review the cycle display or record to determine whether chamber pressure rises as heating is requested.</p>

<p>Temperature and pressure behavior should be considered together when determining whether steam is entering the chamber normally.</p>

<p><strong>Expected outcome:</strong> Chamber pressure responds consistently with heating. Little or no pressure increase suggests a steam-supply or steam-admission problem requiring further evaluation.</p>

<h4>6. Inspect for Obvious External Steam or Water Leaks</h4>

<p>Look around accessible piping, door areas, and the sterilizer perimeter for visible steam, condensation, water accumulation, or abnormal noise.</p>

<p>Do not approach or touch hot leaking steam components.</p>

<p><strong>Expected outcome:</strong> No obvious external leak is present. Any significant steam leak requires the sterilizer to be removed from service and the area handled according to facility safety procedures.</p>

<h4>7. Check Drain Condition</h4>

<p>Verify the chamber drain area is not visibly obstructed by debris and that water is not accumulating abnormally in the chamber.</p>

<p>A drainage problem can interfere with proper cycle conditioning and temperature performance.</p>

<p><strong>Expected outcome:</strong> The chamber drain is visibly clear and there is no abnormal standing water. If an accessible obstruction is safely removed and normal heating returns, proceed to final verification.</p>

<h4>8. Verify Door Closure and Seal Condition</h4>

<p>Check that the chamber door closes and locks normally and that accessible sealing surfaces are clean and free of obvious damage.</p>

<p>A sealing problem may prevent the chamber from maintaining the conditions required for normal heating.</p>

<p><strong>Expected outcome:</strong> The door is properly secured and no obvious external sealing defect is present.</p>

<h4>9. Compare With an Approved Test Cycle</h4>

<p>After external issues are corrected, perform an appropriate facility-approved test cycle. Observe chamber temperature and pressure progression without modifying validated settings.</p>

<p><strong>Expected outcome:</strong> The sterilizer reaches and maintains the expected cycle conditions without abnormal interruption. If successful and all required performance checks pass, troubleshooting can stop.</p>

<h4>10. Escalate Persistent Heating Failure</h4>

<p>If steam availability, load, cycle selection, drainage, door closure, and external leak conditions are satisfactory but the sterilizer still fails to reach sterilization temperature, stop external troubleshooting.</p>

<p>Service-level categories may include steam-control components, temperature sensing, pressure sensing, traps, internal piping, control systems, or utility quality.</p>

<p><strong>Expected outcome:</strong> The sterilizer remains out of service until evaluated and proven capable of achieving validated conditions.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>External causes have been reasonably ruled out. <strong>Remove the sterilizer from service</strong>, <strong>label it Out of Service</strong>, and arrange qualified repair or service evaluation.</p>

<p>Use current STERIS documentation and approved test equipment to evaluate steam control, sensing, internal plumbing, and control functions. Do not make unsupported calibration or service-menu changes.</p>

<p>Complete all applicable operational, calibration, and sterilization-performance testing before return to service. Knowing when to stop and escalate prevents repeated failed loads and inappropriate assumptions.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Any load from a cycle that failed to achieve required sterilization conditions must be treated as nonsterile until properly reprocessed.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Sterile Processing reported repeated cycles in which the AMSCO 600 Series failed to reach the required exposure temperature."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found the facility steam isolation valve supplying the sterilizer partially closed following nearby utility work."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Coordinated restoration of the steam supply, completed an approved test cycle, and verified normal temperature and pressure progression before return to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Cycle type.</li>
  <li>Load type.</li>
  <li>Cycle phase at failure.</li>
  <li>Displayed temperature and pressure behavior.</li>
  <li>Exact alarms or messages.</li>
  <li>Facility steam status.</li>
  <li>Door and drain condition.</li>
  <li>Visible leakage.</li>
  <li>Results of approved test cycle.</li>
  <li>Final device status.</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Protect the load first, evaluate temperature together with pressure and steam availability, correct external causes before suspecting internal components, and require proper verification before returning the sterilizer to production.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
