<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Stryker CrossFlow Fluid Management System - Preventive Maintenance or Electrical Safety Test Failure</title>
<meta name="description" content="Troubleshoots CrossFlow PM or electrical-safety failures by verifying setup, external components, test equipment, configuration, and repeatability before service escalation.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/stryker-crossflow-preventive-maintenance-or-electrical-safety-test-failure.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Stryker CrossFlow</h1>
  <p>Preventive Maintenance or Electrical Safety Test Failure</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=fluid-management-system">Fluid Management System</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=stryker">Stryker</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=crossflow">CrossFlow</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshoots CrossFlow PM or electrical-safety failures by verifying setup, external components, test equipment, configuration, and repeatability before service escalation.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Keep the Device Out of Clinical Service</h4>

<p>A CrossFlow that has failed a required PM or electrical-safety test should not be returned to clinical use until the failure has been understood, corrected when appropriate, and successfully retested.</p>

<p><strong>Expected outcome:</strong> The device remains controlled by Clinical Engineering until testing is complete.</p>

<h4>2. Identify the Exact Failed Test</h4>

<p>Document which inspection, functional test, performance test, or electrical-safety measurement failed.</p>

<p>Record the actual result and applicable acceptance requirement from approved documentation rather than simply writing "PM failed."</p>

<p><strong>Expected outcome:</strong> The specific failed requirement is clearly identified and reproducible.</p>

<h4>3. Verify the Test Procedure and Equipment</h4>

<p>Confirm the correct approved procedure is being used and that test equipment:</p>

<ul>
  <li>Is appropriate for the measurement</li>
  <li>Is within its required calibration status</li>
  <li>Is configured correctly</li>
  <li>Has intact leads and accessories</li>
  <li>Is connected properly</li>
</ul>

<p><strong>Expected outcome:</strong> The failure is confirmed using a valid test method and reliable test equipment.</p>

<h4>4. Perform the Visual Inspection</h4>

<p>Inspect the CrossFlow for:</p>

<ul>
  <li>Damaged enclosure</li>
  <li>Loose hardware</li>
  <li>Damaged power cord</li>
  <li>Damaged plug</li>
  <li>Compromised strain relief</li>
  <li>Contamination or fluid intrusion</li>
  <li>Damaged connectors</li>
  <li>Blocked ventilation</li>
  <li>Missing or damaged external components</li>
</ul>

<p><strong>Expected outcome:</strong> No visible condition compromises safe operation. Any safety-related physical defect must be corrected before further return-to-service testing.</p>

<h4>5. Verify the Power Cord and External Power Path</h4>

<p>For electrical-safety concerns, inspect and test the detachable power cord separately when appropriate. Confirm the console is connected in the test configuration required by the approved procedure.</p>

<p>Substitute a known-good approved cord if the original cord is suspect.</p>

<p><strong>Expected outcome:</strong> A cord-related failure is isolated from a console-related failure. If a defective cord was the cause, replace it and repeat the complete applicable test.</p>

<h4>6. Confirm the Test Configuration</h4>

<p>Verify accessories, applied parts if applicable, external interfaces, and operating state match the approved PM or electrical-safety procedure.</p>

<p>Incorrect test configurations can produce misleading results.</p>

<p><strong>Expected outcome:</strong> The CrossFlow is tested in the correct configuration.</p>

<h4>7. Repeat the Failed Measurement</h4>

<p>After verifying procedure, analyzer setup, leads, power cord, and configuration, repeat the specific failed test.</p>

<p>Do not average away a failed result or alter acceptance criteria.</p>

<p><strong>Expected outcome:</strong> The measurement either passes consistently or confirms a reproducible equipment failure.</p>

<h4>8. Continue the Complete PM if the Failure Is Corrected</h4>

<p>If an external test-setup issue or replaceable external component caused the failure, restart or continue the applicable PM process as required rather than assuming the rest of the device is acceptable.</p>

<p><strong>Expected outcome:</strong> All required PM and safety checks are completed successfully.</p>

<h4>9. Perform Complete Functional Verification</h4>

<p>Verify startup, display and controls, alarms, applicable fluid-management functions, accessories, and any required performance measurements using approved documentation and calibrated test equipment.</p>

<p><strong>Expected outcome:</strong> The entire required inspection and test process passes. The unit can be returned to service according to local policy.</p>

<h4>10. Escalate a Confirmed Device Failure</h4>

<p>If the failure remains after test setup, equipment, power cord, and external configuration have been verified, stop external troubleshooting.</p>

<p>Do not open the console or attempt board-level repair solely to clear a PM failure.</p>

<p><strong>Expected outcome:</strong> The device remains out of service and is sent for qualified repair or bench evaluation.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>The test method, analyzer, external power components, and test configuration have been verified. A persistent failure may involve protective grounding, insulation, internal power components, performance calibration, fluid-management hardware, sensing, alarms, or another service-level condition depending on the failed test.</p>

<p>The device should be:</p>

<ul>
  <li>Removed from service</li>
  <li>Labeled Out of Service</li>
  <li>Sent for repair or bench evaluation</li>
  <li>Evaluated using appropriate Stryker documentation and approved test equipment</li>
  <li>Repaired, calibrated, or configured only by qualified personnel</li>
</ul>

<p>After repair, repeat all required affected tests and any complete return-to-service testing required by the approved procedure. Knowing when to stop external troubleshooting is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Do not convert a failed PM result into a pass by changing the test method or acceptance criterion; resolve the reason for the failure first.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"The Stryker CrossFlow failed an electrical-safety check during scheduled preventive maintenance."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering isolated the failure to a damaged detachable AC power cord while the console itself passed testing with a verified approved cord."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"The defective power cord was replaced, the electrical-safety test was repeated successfully, and the CrossFlow completed the remaining functional PM checks before return to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Exact PM or safety test failed</li>
  <li>Actual measured result</li>
  <li>Applicable acceptance requirement</li>
  <li>Test-equipment identification</li>
  <li>Test-equipment calibration status</li>
  <li>Analyzer configuration</li>
  <li>Power cord inspection result</li>
  <li>Known-good cord substitution</li>
  <li>Repeat measurement result</li>
  <li>Functional-test results</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>A failed PM or safety test requires verification, not assumptions. Confirm the test setup and external components first, preserve valid acceptance criteria, escalate confirmed device failures, and document the complete path from failure to final disposition.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
