---
schemaVersion: 1
title: "Advanced Sterilization Products (ASP) STERRAD 100NX Sterilizer - Cycle Will Not Start, Aborts, or Fails During Conditioning"
issueTitle: "Cycle Will Not Start, Aborts, or Fails During Conditioning"
description: "Troubleshoot cycle start, early abort, and conditioning failures caused by load, door, cassette, environmental, utility, or operating-state problems."
assetType: "Sterilizer"
manufacturer: "Advanced Sterilization Products (ASP)"
model: "STERRAD 100NX"
slug: "advanced-sterilization-products-asp-sterrad-100nx-cycle-will-not-start-aborts-or-fails-during-conditioning"
dateAdded: "2026-09-14"
taxonomyMode: "reuse"
ccr:
  complaint: "Sterile Processing reported that the STERRAD 100NX repeatedly aborted during the conditioning portion of the cycle."
  cause: "Clinical Engineering found visible moisture on items in the load while the sterilizer itself powered, closed, and recognized the cassette normally."
  resolution: "The wet load was removed, the chamber was confirmed dry, and a properly prepared verification load completed the full cycle successfully with an acceptable cycle record."
helpfulDetails:
  - "Exact displayed message"
  - "Cycle selected"
  - "Phase where failure occurred"
  - "Load contents"
  - "Whether the load was visibly dry"
  - "Door condition"
  - "Cassette recognition status"
  - "AC power condition"
  - "Recent facility power or HVAC event"
  - "Whether another cycle completed successfully"
  - "Verification-cycle result"
  - "Final device status"
---

## What This Guide Helps With

Troubleshoot cycle start, early abort, and conditioning failures caused by load, door, cassette, environmental, utility, or operating-state problems.

## Step-by-Step Troubleshooting

### 1. Protect Patient Care and Sterile Processing Workflow

Do not rely on a sterilizer that cannot consistently start or complete a validated cycle. Quarantine any load from an incomplete or aborted cycle according to facility infection-prevention and sterile-processing procedures.

Move required instruments to another verified sterilization pathway when available.

**Expected outcome:** Patient-care continuity is maintained and no load from an incomplete cycle is released for clinical use.

If an alternate validated sterilization process is available, continue troubleshooting the STERRAD 100NX out of clinical dependency.

### 2. Confirm the Exact Failure Point

Review the operator report and determine whether the cycle:

- Will not begin after cycle selection
- Starts and immediately aborts
- Stops during conditioning
- Repeatedly returns to an earlier phase
- Produces a displayed message or alarm
- Fails only with certain loads or cycle selections

Record the exact displayed message rather than interpreting or paraphrasing it.

**Expected outcome:** The failure is narrowed to a repeatable stage or condition.

If the problem was caused by an incorrect cycle selection or another clearly identified external operating condition and a subsequent test cycle completes normally, troubleshooting may stop after final verification.

### 3. Verify Power and Normal Startup

Confirm the sterilizer is fully powered and has completed its normal startup sequence. Inspect the external power connection and verify there is no obvious loose plug, damaged cord, tripped local disconnect, or facility power disturbance.

Do not repeatedly cycle power if the unit is freezing, restarting, producing unusual odor, overheating, or showing signs of electrical damage.

**Expected outcome:** The system remains powered, stable, and ready for cycle selection without restarting or displaying a startup fault.

If power is unstable, remove the unit from service until the electrical or equipment issue is corrected.

### 4. Check Door Closure and Chamber Obstructions

Verify the door closes completely and no tray, packaging material, instrument, rack, or debris interferes with the seal or door mechanism.

Inspect accessible door and chamber sealing surfaces for:

- Debris
- Packaging material
- Visible damage
- Moisture
- Distortion
- Objects preventing full closure

Do not adjust or defeat the door interlock.

**Expected outcome:** The door closes normally, the unit recognizes the closed condition, and the cycle can proceed.

If correcting an external obstruction restores normal operation and a verification cycle completes successfully, troubleshooting can stop.

### 5. Review Load Condition and Arrangement

Verify the load is appropriate for the selected STERRAD process and is not obviously overloaded, densely packed, wet, or arranged in a way that could interfere with conditioning.

Check that items were prepared and dried according to the applicable device and sterilization-processing instructions.

**Expected outcome:** The chamber contains a dry, appropriately arranged load compatible with the selected cycle.

If the failure occurs only with one improperly prepared load and a correctly prepared load completes normally, the problem is resolved.

### 6. Verify Hydrogen Peroxide Cassette Status

Confirm that the cassette is properly installed and that the sterilizer recognizes it without repeated rejection or advance problems.

Inspect accessible cassette areas for:

- Incorrect seating
- Packaging or debris interference
- Visible cassette damage
- Leakage
- Incorrect handling condition

Do not bypass cassette recognition or manipulate internal delivery components.

**Expected outcome:** The cassette is accepted and the sterilizer reports an available sterilant supply for the selected cycle.

If cassette recognition remains abnormal, follow the dedicated cassette troubleshooting path or remove the unit from service as appropriate.

### 7. Check Chamber and Load for Moisture

Conditioning may be interrupted when moisture is present. Inspect the chamber and load for visible water, condensation, damp packaging, wet lumens, or recently washed items that were not fully dried.

Do not attempt to defeat moisture detection.

**Expected outcome:** The chamber and load are visibly dry before a new cycle is attempted.

If drying or removing the affected load allows the next cycle to complete normally, troubleshooting can stop after verifying repeatability.

### 8. Check Room and Installation Conditions

Look for recent facility or environmental changes such as:

- HVAC interruption
- Excessive room heat
- High humidity
- Water intrusion near the sterilizer
- Construction activity
- Power disturbances
- Unit relocation
- Blocked external ventilation openings

Maintain required clearances and do not obstruct cooling or ventilation paths.

**Expected outcome:** No obvious environmental or installation condition is interfering with normal operation.

### 9. Perform a Controlled Verification Cycle

After external causes are corrected, run an appropriate verification cycle following facility and manufacturer-approved procedures. Do not use patient-care instruments as the troubleshooting test load unless allowed by facility policy.

Observe whether the unit passes conditioning and continues through the complete cycle without abnormal messages.

**Expected outcome:** The sterilizer completes the verification cycle normally and produces an acceptable cycle record.

If the cycle completes successfully and all required indicators and records are acceptable, troubleshooting can stop and the unit may proceed through normal return-to-service requirements.

### 10. Escalate Repeated Conditioning or Cycle Failures

If the cycle still fails after power, door, load, cassette, moisture, and environment have been checked, stop repeated cycling.

Repeated aborts may indicate a vacuum, sensing, sterilant-delivery, chamber, RF/plasma, software, or other service-level problem.

**Expected outcome:** An unresolved sterilizer is removed from clinical use rather than repeatedly cycled without identifying the cause.

## If the Problem Persists

Common external causes have been ruled out. A persistent failure may involve the vacuum system, chamber integrity, sterilant delivery, sensing, door interlock, RF/plasma system, software, or another internal service-level condition.

The sterilizer should be:

- Removed from service
- Labeled Out of Service
- Sent for repair or bench/service evaluation
- Evaluated using appropriate ASP documentation and approved test equipment
- Repaired or configured only by qualified personnel

Do not perform deep disassembly or internal component-level troubleshooting without appropriate authorization and manufacturer procedures.

Following repair, complete the manufacturer- and facility-required functional and sterilization performance verification before returning the sterilizer to clinical use.

Knowing when to stop external troubleshooting and escalate is proper troubleshooting.

## Clinical Use Tip

Never release instruments from an aborted or incomplete sterilization cycle; process them again using an approved validated pathway.

## Work Order Documentation (CCR Method)


<!-- CCR examples come from front matter. -->

## Helpful Details to Include (If Known)


<!-- Helpful details come from front matter. -->

## Final Thought

Protect the load and patient first, then work from simple external causes toward more involved possibilities. Verify power, door closure, load preparation, cassette status, moisture, and environment before assuming an internal failure. Escalate repeated failures appropriately and document both the cause and final verification clearly.

That is successful troubleshooting.
