---
schemaVersion: 1
title: "Advanced Sterilization Products (ASP) STERRAD 100NX Sterilizer - Vacuum Will Not Reach Target or Chamber Leak Suspected"
issueTitle: "Vacuum Will Not Reach Target or Chamber Leak Suspected"
description: "Troubleshoot inadequate vacuum or suspected chamber leakage caused by door sealing, load condition, moisture, obstruction, installation, or service-level vacuum problems."
assetType: "Sterilizer"
manufacturer: "Advanced Sterilization Products (ASP)"
model: "STERRAD 100NX"
slug: "advanced-sterilization-products-asp-sterrad-100nx-vacuum-will-not-reach-target-or-chamber-leak-suspected"
dateAdded: "2026-09-14"
taxonomyMode: "reuse"
ccr:
  complaint: "Sterile Processing reported that the STERRAD 100NX repeatedly aborted during evacuation and appeared unable to establish adequate chamber vacuum."
  cause: "Clinical Engineering found packaging material trapped on the accessible door sealing surface and interfering with complete closure."
  resolution: "The obstruction was removed, the sealing area was inspected and cleaned, and an approved verification cycle completed normally without further vacuum-related failure."
helpfulDetails:
  - "Exact displayed message"
  - "Cycle phase of failure"
  - "Loaded versus empty behavior"
  - "Door and seal condition"
  - "Chamber obstruction"
  - "Load arrangement"
  - "Moisture observed"
  - "Unusual pump sound"
  - "Recent relocation or facility event"
  - "Verification-cycle result"
  - "Final device status"
---

## What This Guide Helps With

Troubleshoot inadequate vacuum or suspected chamber leakage caused by door sealing, load condition, moisture, obstruction, installation, or service-level vacuum problems.

## Step-by-Step Troubleshooting

### 1. Protect Sterile Processing Workflow

Do not release any load from a cycle that aborts because required processing conditions were not achieved.

Move critical instrument processing to another validated sterilization pathway while the affected sterilizer is evaluated.

**Expected outcome:** No incompletely processed load reaches patient care.

### 2. Confirm the Vacuum-Related Symptom

Determine whether the unit:

- Aborts during evacuation or conditioning
- Displays a vacuum- or pressure-related message
- Repeats evacuation attempts
- Behaves differently when empty versus loaded
- Makes unusual pumping sounds
- Shows evidence of a door or chamber sealing problem

Record the exact message and cycle phase.

**Expected outcome:** The complaint is confirmed as a repeatable evacuation or chamber-integrity problem.

### 3. Inspect Door Closure and Sealing Surfaces

Inspect accessible door and chamber sealing surfaces for:

- Debris
- Packaging material
- Instrument contact
- Moisture
- Visible damage
- Distortion
- Contamination

Confirm the door closes evenly without being forced.

Do not alter the interlock or perform unauthorized seal adjustments.

**Expected outcome:** The door closes completely and accessible sealing surfaces are clean and unobstructed.

If correcting debris or an obstruction restores normal cycling, proceed to final verification.

### 4. Check Chamber Loading

Remove an obviously overloaded, poorly arranged, or oversized load and compare operation using an appropriate verification load.

A load pressing against the door or interfering with normal chamber evacuation can mimic a sealing problem.

**Expected outcome:** The load is appropriately positioned and does not interfere with the chamber or door.

If the problem disappears with proper loading and a full verification cycle completes, troubleshooting can stop.

### 5. Inspect for Moisture

Check the chamber, trays, packaging, and instruments for visible moisture or condensation.

Moisture can interfere with the conditioning and evacuation process and may produce symptoms that appear similar to a vacuum problem.

**Expected outcome:** The chamber and test load are visibly dry.

### 6. Check External Ventilation and Environment

Verify the sterilizer has not recently been moved and that required external clearances and ventilation openings are not blocked.

Review whether there was a recent facility power, HVAC, construction, or environmental event associated with the onset of the problem.

**Expected outcome:** No obvious installation or environmental factor is contributing to abnormal operation.

### 7. Compare Empty or Approved Test Operation

When permitted by manufacturer and facility procedures, perform an approved verification cycle or diagnostic functional check that helps distinguish load-related behavior from a sterilizer-side evacuation problem.

Do not access internal vacuum components.

**Expected outcome:** The sterilizer achieves normal cycle progression under approved test conditions.

If the unit functions normally under the verification condition and the original load problem is corrected, troubleshooting can stop.

### 8. Listen and Inspect for Obvious External Signs

During an approved test cycle, observe for:

- Unusual vacuum pump sound
- Repeated evacuation attempts
- Air movement around the door
- New vibration
- Unusual odor
- Visible door movement
- Fluid leakage

Do not continue operating if there is evidence of overheating, electrical damage, chemical leakage, or other unsafe behavior.

**Expected outcome:** No abnormal external sign indicates a significant mechanical or safety problem.

### 9. Stop Repeated Cycling if Vacuum Cannot Be Achieved

If multiple appropriately prepared verification attempts fail after the door, chamber, load, and moisture checks, stop cycling the sterilizer.

Repeated operation will not correct a persistent leak or vacuum-system problem.

**Expected outcome:** An unresolved sterilizer is removed from use before additional failed loads occur.

### 10. Escalate for Service-Level Evaluation

A persistent vacuum problem may involve chamber sealing, vacuum generation, valves, pressure measurement, tubing, control, or another internal subsystem.

These are service-level conditions requiring approved procedures and test equipment.

**Expected outcome:** The problem is escalated without unauthorized internal repair.

## If the Problem Persists

External causes such as door obstruction, load interference, visible moisture, and environment have been ruled out.

The sterilizer should be:

- Removed from service
- Labeled Out of Service
- Sent for repair or bench/service evaluation
- Evaluated using appropriate ASP documentation and approved test equipment
- Repaired only by qualified personnel

Following service, complete required chamber/vacuum verification and an acceptable full cycle before return to service.

Knowing when to stop external troubleshooting rather than guessing at internal vacuum components is proper troubleshooting.

## Clinical Use Tip

An aborted vacuum-dependent sterilization cycle is not a completed process; quarantine and reprocess the entire affected load.

## Work Order Documentation (CCR Method)


<!-- CCR examples come from front matter. -->

## Helpful Details to Include (If Known)


<!-- Helpful details come from front matter. -->

## Final Thought

Vacuum complaints should be approached from the chamber outward: protect the load, inspect the door and seal, check loading and moisture, and verify the environment before suspecting internal vacuum hardware. Persistent failure belongs in qualified service evaluation with complete documentation.

That is successful troubleshooting.
