---
schemaVersion: 1
title: "Advanced Sterilization Products (ASP) AEROFLEX Endoscope Reprocessor (AER) - AERO-OPA Chemistry or RFID Container Is Not Recognized"
issueTitle: "AERO-OPA Chemistry or RFID Container Is Not Recognized"
description: "AERO-OPA chemistry containers that are not detected because of container condition, RFID recognition, positioning, replacement procedure, or system communication problems."
assetType: "Endoscope Reprocessor (AER)"
manufacturer: "Advanced Sterilization Products (ASP)"
model: "AEROFLEX"
slug: "advanced-sterilization-products-asp-aeroflex-aero-opa-chemistry-or-rfid-container-is-not-recognized"
dateAdded: "2026-11-17"
taxonomyMode: "reuse"
ccr:
  complaint: "Staff reported a newly installed AERO-OPA container was not recognized by the AEROFLEX."
  cause: "Clinical Engineering found the chemistry container was not fully seated in the RFID recognition position."
  resolution: "Reseated the approved container, verified stable RFID recognition, and confirmed the AEROFLEX returned to normal cycle setup."
helpfulDetails:
  - "Exact chemistry-recognition message"
  - "Container condition"
  - "RFID label condition"
  - "Container positioning"
  - "Result with known-good container"
  - "Any unrelated system faults"
  - "Recognition before and after correction"
  - "Final device status"
---

## What This Guide Helps With

AERO-OPA chemistry containers that are not detected because of container condition, RFID recognition, positioning, replacement procedure, or system communication problems.

## Step-by-Step Troubleshooting

### 1. Protect Reprocessing Safety
Do not begin or complete high-level disinfection when required chemistry is not positively recognized by the AEROFLEX. Move affected endoscopes to an alternate validated workflow.

Expected outcome: No scope is processed using chemistry whose identity or availability cannot be verified.

### 2. Confirm the Recognition Problem
Determine whether the container is completely undetected, detected intermittently, rejected after replacement, or recognized but unavailable for cycle use. Record the exact displayed message.

Expected outcome: The issue is clearly categorized before parts or containers are changed.

### 3. Verify the Correct Approved Chemistry Container
Confirm the installed container is the correct AERO-OPA product intended for the AEROFLEX and that the packaging and container are not visibly damaged.

Expected outcome: The correct approved chemistry is present. An incorrect or damaged container is removed from use.

### 4. Inspect Container Positioning
Verify the container is installed in the proper orientation and fully positioned without obstruction. Do not force the container into place.

Expected outcome: The chemistry container sits normally in its intended position. If reseating it restores recognition, troubleshooting can stop after verification.

### 5. Inspect the RFID Area and Container Exterior
Check the accessible RFID label or tag area for physical damage, contamination, moisture, peeling, or obstruction. Inspect the corresponding accessible reader area for residue or debris.

Expected outcome: The RFID tag and reader area are clean and unobstructed. If cleaning or correct positioning restores recognition, troubleshooting can stop.

### 6. Try a Known-Good Approved Chemistry Container
If allowed by facility procedures and chemistry handling requirements, compare recognition with another approved, known-good AERO-OPA container.

Expected outcome: If the second container is recognized normally, the original container or its RFID identification is suspect. If neither is recognized, continue with reprocessor-side checks.

### 7. Verify Normal System Startup and Controls
Confirm the AEROFLEX has completed startup normally and is not displaying unrelated system, communication, or control faults that could prevent chemistry detection.

Expected outcome: The system is otherwise operational. Resolve any simple external readiness problem before repeating recognition.

### 8. Confirm Recognition Remains Stable
After correction, verify the chemistry remains recognized through normal setup and that the AER allows the expected processing workflow without bypassing identification.

Expected outcome: Chemistry identification is stable and repeatable. Troubleshooting can stop when recognition remains normal.

### 9. Escalate Persistent RFID or Chemistry Recognition Failure
If multiple known-good approved containers are not recognized, stop external troubleshooting.

Expected outcome: The device is removed from service for qualified service evaluation.

## If the Problem Persists

The chemistry container, positioning, RFID tag condition, and basic system readiness have been ruled out. Remaining causes may involve the RFID reader, internal communication, software, configuration, or chemistry-management hardware.

Remove the AEROFLEX from service, label it Out of Service, and send it for repair or bench evaluation. Use appropriate ASP service documentation and approved test equipment. Only qualified personnel should perform repairs or configuration changes.

Return the system to service only after approved chemistry is consistently recognized and required operational checks pass.

## Clinical Use Tip

Never bypass or work around chemistry identification to keep reprocessing moving; use another validated reprocessing path instead.

## Work Order Documentation (CCR Method)

<!-- CCR examples come from front matter. -->

## Helpful Details to Include (If Known)

<!-- rendered from front matter -->

## Final Thought

Chemistry recognition is a safety control, not an inconvenience to bypass. Verify the correct container, RFID condition, and placement before escalating persistent recognition problems.

That is successful troubleshooting.
