---
schemaVersion: 1
title: "Advanced Sterilization Products (ASP) AEROFLEX Endoscope Reprocessor (AER) - Endoscope Leak Test or Channel Flow Verification Fails"
issueTitle: "Endoscope Leak Test or Channel Flow Verification Fails"
description: "Leak-test or channel-flow failures caused by scope damage, incorrect connections, tubing problems, blocked channels, adapters, or reprocessor-side connection issues."
assetType: "Endoscope Reprocessor (AER)"
manufacturer: "Advanced Sterilization Products (ASP)"
model: "AEROFLEX"
slug: "advanced-sterilization-products-asp-aeroflex-endoscope-leak-test-or-channel-flow-verification-fails"
dateAdded: "2026-11-17"
taxonomyMode: "reuse"
ccr:
  complaint: "Staff reported repeated channel-flow verification failure on the same AEROFLEX basin."
  cause: "Clinical Engineering found one channel-connection tube kinked beneath the endoscope during loading."
  resolution: "Corrected the tubing routing, repeated channel verification successfully, and confirmed normal operation with the approved setup."
helpfulDetails:
  - "Leak test versus channel-flow failure"
  - "Specific channel affected"
  - "Endoscope model tested"
  - "Adapter and tubing condition"
  - "Known-good scope comparison"
  - "Whether failure follows the scope"
  - "Scope loading and tubing routing"
  - "Visible scope damage"
  - "Verification result after correction"
  - "Final device status"
---

## What This Guide Helps With

Leak-test or channel-flow failures caused by scope damage, incorrect connections, tubing problems, blocked channels, adapters, or reprocessor-side connection issues.

## Step-by-Step Troubleshooting

### 1. Protect the Endoscope and Patient Workflow
Do not continue automated processing of an endoscope that fails a required leak test or channel verification. Remove the affected scope from the workflow and provide another verified scope if clinically needed.

Expected outcome: A potentially damaged or inadequately processed endoscope is not returned to service.

### 2. Confirm Which Verification Is Failing
Determine whether the reported problem is a leak-test failure, one specific channel failing flow verification, multiple channels failing, or the entire verification sequence not starting.

Expected outcome: The affected function and channel are clearly identified. If the reported problem cannot be reproduced and all required checks pass, continue to final verification before returning the system to service.

### 3. Inspect the Endoscope Externally
Inspect the scope for visible damage, fluid intrusion concerns, damaged connectors, cracked components, loose caps, or other obvious abnormalities. Do not continue using a scope with suspected integrity damage.

Expected outcome: The scope is externally intact. If damage is found, remove the scope from service and do not use the AER to compensate for the scope defect.

### 4. Verify Correct Scope Connections and Adapters
Confirm all required channel connectors, tubing, adapters, and leak-test connections are appropriate for the endoscope and are fully seated. Look for crossed, loose, omitted, kinked, or incorrectly routed tubing.

Expected outcome: Every required connection is secure and correctly routed. If correcting the connection restores verification, troubleshooting can stop after a successful cycle check.

### 5. Inspect Tubing and Connector Condition
Check accessible tubing and fittings for splits, kinks, pinching, blockage, debris, worn seals, or damaged locking features.

Expected outcome: Tubing remains open and connections remain sealed. Replace approved damaged external accessories as appropriate and repeat verification.

### 6. Compare With a Known-Good Endoscope or Connection Set
When facility workflow allows, determine whether the failure follows the endoscope or remains with the AER position by using a compatible known-good scope or approved connection set.

Expected outcome: If the failure follows one scope, remove that scope from service for endoscope evaluation. If multiple known-good scopes fail at the same AER position, continue troubleshooting the reprocessor.

### 7. Check Basin Loading and Scope Positioning
Verify the endoscope is loaded without sharply bent insertion tubing, compressed channels, trapped connectors, or tubing positioned where the lid can pinch it.

Expected outcome: The endoscope and tubing remain freely positioned throughout the verification process. If repositioning restores normal flow verification, troubleshooting can stop.

### 8. Repeat Verification Under Controlled Conditions
Run the required verification again with known-good external connections and observe whether the same channel or leak-test failure repeats.

Expected outcome: The leak test and all required channel checks pass consistently. If they do, proceed to final functional verification.

### 9. Escalate Repeated Failures
If known-good scopes and connection sets produce the same failure, stop external troubleshooting. Do not bypass channel verification or leak testing.

Expected outcome: The affected AEROFLEX is removed from service pending qualified evaluation.

## If the Problem Persists

External causes involving the scope, tubing, adapters, loading, and connection technique have been ruled out. Remaining causes may involve internal pumps, valves, pressure or flow sensing, leak-test circuitry, plumbing, configuration, or software.

Remove the device from service, label it Out of Service, and send it for repair or bench evaluation. Evaluate it using appropriate ASP documentation and approved test equipment. Internal repairs or configuration changes should be performed only by qualified personnel.

Return the unit to service only after required leak-test and channel-flow functions operate reliably with suitable test devices or endoscopes.

## Clinical Use Tip

A failed leak test can indicate endoscope damage; do not continue reprocessing or clinical use until the scope itself has also been cleared.

## Work Order Documentation (CCR Method)

<!-- CCR examples come from front matter. -->

## Helpful Details to Include (If Known)

<!-- rendered from front matter -->

## Final Thought

Separate endoscope problems from reprocessor problems before assuming internal failure. Verify the scope, connections, tubing, and loading first, then escalate repeated failures that remain with the AER.

That is successful troubleshooting.
