---
schemaVersion: 1
title: "Advanced Sterilization Products (ASP) STERRAD NX Sterilizer - ALLClear Barcode or Cycle-Record Export Fails"
issueTitle: "ALLClear Barcode or Cycle-Record Export Fails"
description: "Troubleshoot barcode, cycle-record, or tracking export failures involving scanners, labels, connections, network infrastructure, configuration, or receiving systems."
assetType: "Sterilizer"
manufacturer: "Advanced Sterilization Products (ASP)"
model: "STERRAD NX"
slug: "advanced-sterilization-products-asp-sterrad-nx-allclear-barcode-or-cycle-record-export-fails"
dateAdded: "2026-11-17"
taxonomyMode: "reuse"
ccr:
  complaint: "Sterile Processing reported that STERRAD NX cycle records were completing locally but were not appearing in the tracking system."
  cause: "Clinical Engineering found the external network connection to the sterilizer was loose while local cycle-record generation remained normal."
  resolution: "Reseated the external network connection, verified successful cycle-record transmission to the tracking system, and returned the interface to service."
helpfulDetails:
  - "Exact barcode or export symptom"
  - "Barcode types tested"
  - "Scanner condition"
  - "Cable and connector condition"
  - "Local record availability"
  - "Communication-status indication"
  - "Other sterilizers affected"
  - "Receiving-system status"
  - "Recent IT or software changes"
  - "End-to-end export result"
  - "Final device status"
---

## What This Guide Helps With

Troubleshoot barcode, cycle-record, or tracking export failures involving scanners, labels, connections, network infrastructure, configuration, or receiving systems.

## Step-by-Step Troubleshooting

### 1. Protect Traceability and Processing Workflow

If required cycle documentation or traceability cannot be maintained, follow facility policy before continuing routine instrument processing.

Do not treat successful sterilization and successful record export as the same function.

**Expected outcome:** Sterilization records remain traceable through an approved alternate workflow while the interface issue is investigated.

### 2. Define the Exact Failure

Determine whether the problem involves:

- Barcode not scanning
- Barcode data not populating
- Cycle record created locally but not exported
- Missing patient, load, or instrument information
- Intermittent transmission
- Complete loss of connectivity

**Expected outcome:** The local scanner, sterilizer record, and external export functions are separated into distinct test points.

### 3. Inspect the Barcode and Scanner

For barcode-related complaints, inspect:

- Label condition
- Print clarity
- Barcode damage
- Scanner window
- Scanner cable and connector
- Scanner positioning

Test more than one known-good barcode when available.

**Expected outcome:** The scanner reads a known-good barcode reliably. If it does, the original label or barcode is the likely cause.

### 4. Check External Connections

Inspect all accessible communication connections associated with the affected workflow.

Look for:

- Loose connectors
- Damaged cables
- Bent or damaged plugs
- Disconnected network cable
- Unintended connection changes

Do not alter protected network infrastructure or internal wiring.

**Expected outcome:** All required external connections are secure and undamaged.

### 5. Verify Local Cycle Record Creation

Determine whether the STERRAD NX itself generates and retains the expected cycle information.

If the record exists locally but is missing from the external system, focus troubleshooting on communication or integration rather than sterilization performance.

**Expected outcome:** Local record creation is confirmed independently from export.

### 6. Verify User-Accessible Communication Status

Review available operator-accessible network or communication indications without changing protected configuration.

Compare with known facility records when available.

**Expected outcome:** The sterilizer shows its expected communication status and no unauthorized configuration changes are made.

### 7. Compare With Other Systems

Determine whether:

- Other STERRAD systems can export records
- The receiving tracking system is online
- The problem affects only one sterilizer
- The problem began after network or software changes

**Expected outcome:** The issue is narrowed to the STERRAD NX, network path, or receiving application.

### 8. Test With Known-Good External Components

Where appropriate and approved, substitute a known-good external scanner or communication cable of the correct type.

**Expected outcome:** The function returns with the substitute component, identifying an external accessory or cable problem. Troubleshooting can stop after final verification.

### 9. Verify Complete Data Flow

After correction, confirm the entire workflow:

Barcode or identifier → STERRAD NX record → completed cycle record → intended receiving or tracking system.

**Expected outcome:** The correct record reaches the intended destination and is associated with the correct cycle.

### 10. Escalate Persistent Communication Failures

If local record creation works but export remains unavailable, engage the appropriate ASP service, IT, integration, or tracking-system support team based on where the failure was isolated.

**Expected outcome:** The device is not subjected to unnecessary internal repair when the problem lies in external infrastructure.

## If the Problem Persists

Common external causes such as damaged labels, scanner condition, cables, connections, and obvious receiving-system outages have been ruled out. Remaining possibilities include sterilizer communication hardware, interface configuration, network infrastructure, integration software, or the external tracking system.

If required traceability cannot be maintained, the sterilizer should be:

- Removed from service when required by facility policy
- Labeled Out of Service when appropriate
- Sent for service or interface evaluation
- Evaluated using appropriate ASP documentation and approved test equipment
- Repaired or configured only by qualified personnel

Verify both equipment operation and the full record path before unrestricted return to service.

Knowing when to stop external troubleshooting is proper troubleshooting.

## Clinical Use Tip

A locally completed sterilization cycle does not prove that required tracking data reached the facility's documentation system.

## Work Order Documentation (CCR Method)

<!-- CCR examples come from front matter. -->

## Helpful Details to Include (If Known)

<!-- rendered from front matter -->

## Final Thought

Separate sterilization performance from documentation connectivity, troubleshoot the complete external data path logically, and escalate to ASP or IT when the problem extends beyond Clinical Engineering's authorized scope.

That is successful troubleshooting.
