---
schemaVersion: 1
title: "Advanced Sterilization Products (ASP) STERRAD NX Sterilizer - Touchscreen or Operator Panel Freezes During Load Setup"
issueTitle: "Touchscreen or Operator Panel Freezes During Load Setup"
description: "Troubleshoot frozen, delayed, or unresponsive operator controls caused by temporary software state, contamination, external input devices, power instability, or control-system faults."
assetType: "Sterilizer"
manufacturer: "Advanced Sterilization Products (ASP)"
model: "STERRAD NX"
slug: "advanced-sterilization-products-asp-sterrad-nx-touchscreen-or-operator-panel-freezes-during-load-setup"
dateAdded: "2026-11-17"
taxonomyMode: "reuse"
ccr:
  complaint: "Sterile Processing reported that the STERRAD NX touchscreen stopped responding during load setup."
  cause: "Clinical Engineering found cleaning residue on the touchscreen surface and confirmed normal system operation after the panel was properly cleaned and dried."
  resolution: "Cleaned the touchscreen according to approved procedures, verified normal response through repeated load setup and an approved functional check, and returned the sterilizer to service."
helpfulDetails:
  - "Exact screen where freeze occurred"
  - "Whether display or touch input failed"
  - "Panel contamination or damage"
  - "External accessories connected"
  - "Recent power events"
  - "Restart result"
  - "Whether fault repeats at same screen"
  - "Cycle setup result"
  - "Final functional test"
  - "Final device status"
---

## What This Guide Helps With

Troubleshoot frozen, delayed, or unresponsive operator controls caused by temporary software state, contamination, external input devices, power instability, or control-system faults.

## Step-by-Step Troubleshooting

### 1. Protect the Processing Workflow

Do not start or continue a clinical sterilization cycle if operator controls are unreliable.

If the freeze occurs during an active cycle, do not interrupt the cycle unless required for safety or directed by approved procedures.

**Expected outcome:** The sterilizer is not used when operators cannot reliably control or verify its status.

### 2. Confirm the Exact Control Problem

Determine whether:

- The entire touchscreen is frozen
- Only one area is unresponsive
- The display changes but touch input does not
- The system is simply slow
- The freeze happens on one setup screen
- Physical controls are also affected

**Expected outcome:** Display failure, touch-input failure, and software delay are distinguished.

### 3. Inspect the Screen and Panel

Check for:

- Moisture
- Cleaning residue
- Adhesive
- Protective material interfering with touch
- Physical damage
- Cracks
- Objects resting against the screen

Clean only according to approved procedures.

**Expected outcome:** The control surface is clean, dry, unobstructed, and physically intact.

### 4. Remove External Input Interference

If an external scanner or other supported input accessory is connected, inspect its cable and determine whether the freeze occurs with that accessory disconnected when safe and permitted.

**Expected outcome:** An external accessory is either ruled out or identified as contributing to the problem.

### 5. Verify Stable AC Power

Check the sterilizer's power source and determine whether the complaint followed a power disturbance, building work, or unexpected restart.

**Expected outcome:** Stable power is present.

### 6. Allow the System to Complete Current Processing

If the interface appears temporarily busy during a legitimate system operation, avoid repeated inputs and observe whether normal response returns.

**Expected outcome:** The panel resumes normal operation without intervention if the condition was temporary.

### 7. Perform a Controlled Restart When Safe

When no cycle is active and facility procedures permit, perform a normal shutdown and restart.

Do not repeatedly cycle power as a workaround for recurring control freezes.

**Expected outcome:** The sterilizer boots normally and the touchscreen responds throughout setup.

### 8. Repeat the Original Workflow

Navigate through the same load-setup functions that previously produced the freeze.

Check multiple screen areas and normal operator functions.

**Expected outcome:** Setup can be completed without freezing. If operation is repeatable, troubleshooting can stop after final verification.

### 9. Verify Complete Functional Operation

Before return to service, verify normal:

- Startup
- Touch response
- Menu navigation
- Cycle selection
- Load setup
- Status display
- Approved cycle operation

**Expected outcome:** Operator controls remain responsive through normal use.

### 10. Escalate Recurrent Freezing

If the touchscreen repeatedly freezes, restarts, loses input, or becomes unreliable, remove the sterilizer from service.

**Expected outcome:** Qualified service evaluates the display, touch interface, software, power supply, or control system.

## If the Problem Persists

External contamination, connected accessories, temporary software state, and facility power have been ruled out. Remaining causes may involve the touchscreen assembly, user-interface electronics, software, internal connections, power supplies, or main control system.

The sterilizer should be:

- Removed from service
- Labeled Out of Service
- Sent for repair or service evaluation
- Evaluated using appropriate ASP documentation and approved test equipment
- Repaired or configured only by qualified personnel

Complete functional and cycle verification before return to service.

Knowing when to stop external troubleshooting is proper troubleshooting.

## Clinical Use Tip

An intermittently frozen control panel is not acceptable merely because the sterilizer still appears capable of starting a cycle.

## Work Order Documentation (CCR Method)

<!-- CCR examples come from front matter. -->

## Helpful Details to Include (If Known)

<!-- rendered from front matter -->

## Final Thought

An unresponsive user interface should be treated as an equipment-reliability issue. Eliminate simple external causes first, verify repeatability, and escalate recurring control failures.

That is successful troubleshooting.
