---
schemaVersion: 1
title: "Schiller DEFIGARD Touch 7 Defibrillator - Charging Bracket Will Not Charge the Battery or Detect the Device"
issueTitle: "Charging Bracket Will Not Charge the Battery or Detect the Device"
description: "Troubleshoots charging-bracket problems involving AC power, device seating, contacts, cabling, battery condition, or the bracket itself."
assetType: "Defibrillator"
manufacturer: "Schiller"
model: "DEFIGARD Touch 7"
slug: "schiller-defigard-touch-7-charging-bracket-will-not-charge-the-battery-or-detect-the-device"
dateAdded: "2026-11-12"
taxonomyMode: "reuse"
ccr:
  complaint: "Staff reported that the DEFIGARD Touch 7 did not begin charging when placed in its charging bracket."
  cause: "Clinical Engineering found that the defibrillator was not seating fully because an accessory cable was trapped behind the unit."
  resolution: "Repositioned the accessory cable, fully seated the defibrillator in the bracket, and verified stable device detection and battery charging."
helpfulDetails:
  - "Bracket power indication."
  - "Outlet test result."
  - "Device detection behavior."
  - "Battery status before and after docking."
  - "Charging-contact condition."
  - "Whether reseating changed the symptom."
  - "Known-good battery result."
  - "Known-good bracket comparison."
  - "Final charging status."
---

## What This Guide Helps With

Troubleshoots charging-bracket problems involving AC power, device seating, contacts, cabling, battery condition, or the bracket itself.

## Step-by-Step Troubleshooting

### 1. Protect Emergency Readiness

If the unit cannot maintain a dependable battery charge, ensure another verified defibrillator is immediately available before removing this unit from service.

Do not rely on a questionable charging system for emergency equipment readiness.

**Expected outcome:** Clinical coverage is maintained while the charging problem is investigated.

### 2. Confirm the Exact Failure

Determine whether:

- The bracket has no power indication.
- The device is not detected when docked.
- Charging starts and stops.
- The battery percentage does not increase.
- The unit charges through another approved method but not the bracket.

**Expected outcome:** The failure is clearly identified as a bracket, connection, device, or battery-related symptom.

### 3. Verify AC Power to the Bracket

Confirm the charging bracket is connected securely to its intended power source.

Check:

- Power cord seating.
- External power supply connections, if applicable.
- Outlet operation using an approved outlet tester or known-good equipment.
- Visible damage to the cord or plug.

**Expected outcome:** The bracket receives reliable AC power. If restoring the power connection resolves charging, proceed to final verification.

### 4. Inspect Device Seating and Alignment

Remove and reinstall the DEFIGARD Touch 7 in the charging bracket.

Confirm the unit is fully seated and not being held out of position by:

- Straps.
- Cables.
- Debris.
- Cart hardware.
- Bent or damaged mounting components.

**Expected outcome:** The device seats completely and consistently in the bracket. If proper seating restores detection and charging, troubleshooting can stop after verification.

### 5. Inspect Charging Contacts and Connectors

With power removed as appropriate, inspect accessible charging contacts and mating surfaces for:

- Dirt.
- Oxidation.
- Bent contacts.
- Foreign material.
- Physical damage.

Clean only according to approved procedures.

**Expected outcome:** Charging contacts are clean, aligned, and undamaged.

### 6. Check the Defibrillator and Battery

Confirm the battery is correctly installed and recognized by the defibrillator.

If an approved known-good compatible battery is available, substitute it to determine whether the symptom follows the battery.

**Expected outcome:** A known-good battery is detected and charges normally. If the original battery alone fails, remove that battery from service.

### 7. Compare With a Known-Good Charging Bracket

When available, place the unit in another compatible, verified charging bracket.

Alternatively, test another verified compatible DEFIGARD Touch 7 in the suspect bracket.

**Expected outcome:** The comparison isolates the problem to the defibrillator, battery, bracket, or installation.

### 8. Perform Final Charging Verification

After correcting any external issue, confirm that the device is detected consistently when docked and that the charging indication remains stable.

Verify that battery charge status progresses appropriately according to approved testing practices.

**Expected outcome:** The device remains detected and charging is stable. If so, document the result and return the equipment to service.

## If the Problem Persists

Common external power, seating, contact, and battery causes have been ruled out. The remaining problem may involve the charging bracket electronics, device charging interface, battery-management circuitry, or another service-level condition.

The affected bracket or defibrillator should be:

- Removed from service as appropriate.
- Labeled Out of Service.
- Sent for repair or bench evaluation.
- Evaluated using appropriate manufacturer documentation and approved test equipment.
- Repaired only by qualified personnel.

Complete charging and functional verification before return to service.

Knowing when to stop external troubleshooting is proper troubleshooting.

## Clinical Use Tip

A defibrillator stored on a charging bracket should not be considered response-ready unless battery charging and device detection are verified.

## Work Order Documentation (CCR Method)

<!-- CCR examples come from front matter. -->

## Helpful Details to Include (If Known)

<!-- rendered from front matter -->

## Final Thought

Verify power, seating, contacts, and battery condition before assuming a charging-system failure. Emergency equipment should be removed from service whenever dependable charging cannot be confirmed, with findings clearly documented before escalation.

That is successful troubleshooting.
