---
schemaVersion: 1
title: "GE Healthcare Carestation 750 Anesthesia Machine - Network, Data Export, or Patient Monitor Communication Failure"
issueTitle: "Network, Data Export, or Patient Monitor Communication Failure"
description: "Network or data communication fails because of cabling, ports, configuration, destination systems, interface hardware, or infrastructure problems."
assetType: "Anesthesia Machine"
manufacturer: "GE Healthcare"
model: "Carestation 750"
slug: "ge-healthcare-carestation-750-network-data-export-or-patient-monitor-communication-failure"
dateAdded: "2026-08-13"
taxonomyMode: "reuse"
ccr:
  complaint: "OR staff reported that the Carestation 750 was operating normally but anesthesia data was no longer reaching the connected patient-monitoring system."
  cause: "Clinical Engineering found the external network cable was not fully seated at the machine."
  resolution: "The cable was reseated, communication was restored, data was verified at the receiving system, and the machine remained stable during final functional testing."
helpfulDetails:
  - "Communication function affected"
  - "Destination system"
  - "Network or interface status"
  - "Cable condition"
  - "Port tested"
  - "Link indicators"
  - "Whether other devices are affected"
  - "Configuration observed"
  - "Known-good cable or port results"
  - "IT or integration findings"
  - "Data observed at the destination"
  - "Final device status"
---

## What This Guide Helps With
Network or data communication fails because of cabling, ports, configuration, destination systems, interface hardware, or infrastructure problems.

## Step-by-Step Troubleshooting

### 1. Protect Patient Monitoring and Workflow
Determine whether the communication failure affects any information required for active patient monitoring, charting, alarm visibility, or clinical workflow.

Provide an alternate method of monitoring or documentation when necessary. Do not troubleshoot a communication path while clinical staff depend on information that is not reliably reaching its destination.

**Expected outcome:** Patient care and required documentation continue through a verified alternate method if needed.

### 2. Define What Communication Has Failed
Determine whether the issue affects:

- Network connectivity
- Data export
- Patient-monitor communication
- Automatic charting
- A single destination
- Multiple destinations
- Intermittent communication

Identify the last known successful operation if available.

**Expected outcome:** The affected communication path is clearly defined before configuration changes are considered.

### 3. Verify Basic Device Operation
Confirm the Carestation 750 itself is functioning normally and that the communication problem is not secondary to a larger startup or system fault.

**Expected outcome:** The anesthesia machine operates normally apart from the reported communication issue. If the entire machine is unstable, remove it from service and address the primary fault first.

### 4. Inspect External Communication Cables
Check accessible Ethernet, serial, USB, interface, or other configured communication cables for:

- Loose connections
- Damaged latches
- Bent or damaged connectors
- Pinched cable routing
- Visible wear

Reseat both ends when safe to do so.

**Expected outcome:** External communication cables are intact and securely connected. If communication returns after reseating, verify the complete data path and stop troubleshooting.

### 5. Verify the Wall Port or Network Connection
If Ethernet is used, inspect the network jack and patch connection.

When permitted, test the same port with an approved known-good device or coordinate with IT to confirm the port and network segment are active.

Do not move the machine to an unauthorized network connection.

**Expected outcome:** The infrastructure connection is confirmed active or an external network problem is identified.

### 6. Check Communication Status Indicators
Review available network or connection-status indicators on the Carestation 750 and associated interface equipment.

Record whether the device shows connected, disconnected, or unavailable status rather than changing configuration immediately.

**Expected outcome:** The point of communication loss is narrowed to the machine, cable, infrastructure, or receiving system.

### 7. Verify Approved Network and Interface Configuration
Compare user-accessible or documented configuration with the known-good site standard.

Check relevant items such as:

- Correct physical interface
- Expected network assignment
- Enabled data-export function
- Correct destination selection
- Correctly selected patient-monitor interface

Do not alter restricted network settings or undocumented service parameters.

**Expected outcome:** The configuration matches the approved site standard. If an authorized configuration correction restores communication, verify the complete path and stop troubleshooting.

### 8. Check the Receiving System
Confirm that the intended patient monitor, integration gateway, central system, or documentation destination is operational.

Determine whether other devices using the same destination are communicating normally.

**Expected outcome:** The receiving system is either verified operational or identified as the likely source of the outage.

### 9. Perform a Known-Good Cable or Port Comparison
Substitute a known-good compatible cable or use an approved known-good infrastructure port when authorized.

Change one element at a time so the cause can be identified.

**Expected outcome:** If communication returns after the substitution, replace or correct the failed external component. If communication still fails, continue to coordinated escalation.

### 10. Verify the Complete Data Path
After communication is restored, confirm that expected information actually reaches the intended destination.

Do not consider a network-link indication alone sufficient proof.

**Expected outcome:** Required patient or device data is visible at the correct receiving system and remains stable. Troubleshooting can stop.

### 11. Escalate Persistent Communication Failure
If the Carestation 750 remains unable to communicate after external cables, ports, approved configuration, and the receiving system have been checked, coordinate further evaluation with the appropriate Clinical Engineering, IT, integration, or vendor support team.

**Expected outcome:** The unresolved communication failure is escalated without unauthorized network or internal device changes.

## If the Problem Persists
Common external causes have been ruled out. Remaining categories may include internal network hardware, interface electronics, software/configuration, hospital network infrastructure, integration middleware, destination-system configuration, or another service-level problem.

The Carestation 750 should be:

- Removed from service if the communication failure creates an unacceptable clinical risk
- Labeled Out of Service when appropriate
- Sent for repair or bench evaluation if a machine-side fault is suspected
- Evaluated using appropriate GE Healthcare documentation and approved network/interface test methods
- Repaired or configured only by qualified personnel

Clinical Engineering and IT or integration teams should verify the complete communication path before the machine is returned to workflows that rely on automatic data transfer.

Knowing when a communication failure crosses from external troubleshooting into infrastructure or service-level support is proper troubleshooting.

## Clinical Use Tip
A successful network connection is not enough; verify that the required anesthesia data reaches the correct clinical destination before declaring the interface operational.

## Work Order Documentation (CCR Method)

**CCR = Complaint, Cause, Resolution**

## Helpful Details to Include (If Known)

<!-- rendered from front matter -->

## Final Thought
Communication problems should be traced end to end: device, cable, port, configuration, network, interface, and destination. Verify the complete clinical data path before assuming an internal failure, escalate infrastructure issues appropriately, and document exactly where communication was lost and restored.

That is successful troubleshooting.
