---
schemaVersion: 1
title: "Werfen ACL TOP 750 LAS Coagulation Analyzer - Refrigerated Reagent Compartment Will Not Hold Temperature"
issueTitle: "Refrigerated Reagent Compartment Will Not Hold Temperature"
description: "Helps isolate reagent-compartment temperature problems caused by doors, loading, airflow, environment, contamination, power, or service-level cooling faults."
assetType: "Coagulation Analyzer"
manufacturer: "Werfen"
model: "ACL TOP 750 LAS"
slug: "werfen-acl-top-750-las-refrigerated-reagent-compartment-will-not-hold-temperature"
dateAdded: "2026-10-30"
taxonomyMode: "reuse"
ccr:
  complaint: "Laboratory staff reported that the refrigerated reagent compartment temperature continued rising during routine operation."
  cause: "Clinical Engineering found reagent containers improperly positioned against an accessible airflow opening, restricting cooling airflow."
  resolution: "Reagents were repositioned correctly, cooling recovery was verified, laboratory staff confirmed reagent suitability, QC passed, and the analyzer was returned to service."
helpfulDetails:
  - "Displayed temperature condition or warning"
  - "Whether the problem occurred at startup or during operation"
  - "Door, lid, or drawer condition"
  - "Seal condition"
  - "Reagent loading arrangement"
  - "Accessible vent condition"
  - "Room environmental conditions"
  - "Recent relocation or maintenance"
  - "Facility power verification"
  - "Temperature trend after correction"
  - "Reagent disposition"
  - "QC results"
  - "Final analyzer status"
---

## What This Guide Helps With

Helps isolate reagent-compartment temperature problems caused by doors, loading, airflow, environment, contamination, power, or service-level cooling faults.

## Step-by-Step Troubleshooting

### 1. Protect Patient Testing and Reagents

Do not rely on reagents that may have been stored outside their required conditions. Notify laboratory staff and protect or replace affected reagents according to laboratory and manufacturer requirements.

If reagent integrity or analyzer performance is uncertain, move patient testing to another validated analyzer.

**Expected outcome:** Patient testing and reagent integrity are protected before equipment troubleshooting begins.

### 2. Confirm the Exact Temperature Problem

Determine whether the reported condition involves:

- Failure to cool after startup
- Temperature rising during operation
- Slow recovery after opening the compartment
- Intermittent temperature warnings
- A continuous out-of-range indication
- A problem beginning after reagent loading, relocation, or maintenance

Record the displayed condition and whether it changes over time.

Do not invent or apply temperature limits not provided by the manufacturer.

**Expected outcome:** The timing and pattern of the temperature problem are established.

### 3. Check Compartment Closure and Access Points

Inspect the refrigerated reagent area and confirm that all accessible doors, covers, lids, or drawers are:

- Fully closed
- Properly seated
- Free of obstructions
- Not being held open by reagent containers or accessories

Inspect accessible seals for obvious contamination, deformation, or damage.

**Expected outcome:** The compartment closes fully and remains sealed. If correcting an obstruction or closure problem restores stable temperature, troubleshooting can stop after verification.

### 4. Verify Reagent Loading and Airflow

Check that reagent containers are installed correctly and are not:

- Overpacked
- Mispositioned
- Blocking accessible airflow openings
- Preventing proper closure
- Pressed against areas intended to remain clear

Compare loading with the analyzer's normal configuration.

**Expected outcome:** Reagents are properly positioned and airflow is not externally obstructed. If rearranging an incorrectly loaded compartment restores stable cooling, the issue is resolved after verification.

### 5. Inspect Accessible Air Inlets and Vents

Check external and accessible ventilation areas for:

- Dust buildup
- Paper or objects blocking airflow
- Equipment placed too close to ventilation openings
- Debris
- Restricted room-air circulation

Clean only externally accessible areas using approved methods.

**Expected outcome:** Cooling airflow is unobstructed. If correcting an external airflow restriction allows the compartment to stabilize, continue to final verification.

### 6. Check Room Environment

Determine whether the analyzer is exposed to:

- Direct sunlight
- Nearby heat-producing equipment
- HVAC discharge that creates unusual conditions
- Recent room-temperature changes
- Restricted installation space
- Recent relocation

Do not assume the refrigerator has failed until environmental causes have been excluded.

**Expected outcome:** The analyzer is operating in an appropriate, stable environment without an obvious external heat source.

### 7. Verify Power and General Analyzer Operation

Confirm the analyzer is receiving stable facility power and remains normally powered.

Inspect the power cord and accessible connection for damage. If appropriate, verify the outlet using approved Clinical Engineering methods.

Check whether any other analyzer functions are also behaving abnormally, which may indicate a broader power or system problem.

**Expected outcome:** Facility power and basic analyzer operation are normal. If a power-source problem is corrected and cooling becomes stable, the issue is resolved after verification.

### 8. Allow Normal Recovery and Observe Temperature Trend

After doors are secured, loading is corrected, airflow is clear, and the environment is stable, allow the analyzer to operate normally and observe whether the reagent compartment trends back toward its normal operating condition.

Do not repeatedly open the compartment while assessing recovery.

**Expected outcome:** The displayed temperature stabilizes appropriately without recurring warnings. If normal operation is restored and maintained, proceed to final verification.

### 9. Restart Normally if Appropriate

If the analyzer remains functional and no overheating, odor, electrical damage, or other unsafe condition is present, perform a normal restart using approved controls.

Observe the cooling system during normal initialization and operation.

Do not access refrigeration service parameters or bypass temperature monitoring.

**Expected outcome:** The compartment begins cooling normally and maintains stable operation. Persistent inability to maintain temperature requires service escalation.

### 10. Perform Final Functional Verification

Before returning the analyzer to service:

- Confirm the reagent compartment maintains its expected operating condition
- Confirm no recurring temperature warnings occur
- Verify reagent suitability with laboratory staff
- Complete required QC or analyzer checks before patient testing resumes

Any reagent exposed to questionable storage conditions should be handled according to laboratory and manufacturer requirements rather than assumed usable.

**Expected outcome:** Cooling remains stable, reagent integrity is addressed, and required QC passes. The analyzer may then be returned to service.

## If the Problem Persists

If doors, seals, reagent loading, airflow, environment, facility power, and normal recovery have been ruled out, the problem may involve an internal fan, temperature sensor, cooling assembly, control circuit, or other refrigeration-related service condition.

The analyzer should be:

- Removed from service when reagent storage or analytical reliability cannot be assured
- Labeled Out of Service
- Sent for repair or bench evaluation
- Evaluated using appropriate manufacturer documentation and approved test equipment
- Repaired or configured only by qualified personnel

Do not bypass temperature alarms or make unauthorized cooling-control adjustments.

Return the analyzer to service only after the reagent compartment maintains the required operating condition and all necessary laboratory QC and performance verification have passed.

Knowing when to stop external troubleshooting and escalate a persistent cooling problem is proper troubleshooting.

## Clinical Use Tip

When reagent-compartment temperature is questionable, protect the reagents as well as the analyzer; successful cooling recovery does not automatically prove exposed reagents remain suitable.

## Work Order Documentation (CCR Method)

<!-- CCR examples come from front matter. -->

## Helpful Details to Include (If Known)

<!-- rendered from front matter -->

## Final Thought

Protect patient testing and reagent integrity first, then rule out closure, loading, airflow, environment, and power before assuming an internal cooling failure. Verify stable operation, escalate unresolved temperature problems, and document both equipment and reagent disposition clearly.

That is successful troubleshooting.
