---
schemaVersion: 1
title: "STERIS V-PRO Series Sterilizer - CONDITIONING PHASE FAILURE OR CYCLE STALLS BEFORE STERILIZATION"
issueTitle: "CONDITIONING PHASE FAILURE OR CYCLE STALLS BEFORE STERILIZATION"
description: "Troubleshooting pre-sterilization stalls caused by load preparation, moisture, chamber sealing, sterilant readiness, environment, utilities, or internal process faults."
assetType: "Sterilizer"
manufacturer: "STERIS"
model: "V-PRO Series"
slug: "steris-v-pro-series-conditioning-phase-failure-or-cycle-stalls-before-sterilization"
dateAdded: "2026-07-30"
taxonomyMode: "reuse"
ccr:
  complaint: "Sterile Processing reported that the V-PRO repeatedly stalled during conditioning and aborted before the sterilization phase."
  cause: "Clinical Engineering found visible moisture inside a lumened device and damp packaging in the affected load."
  resolution: "The load was removed for complete drying and reprocessing, and the sterilizer then completed an approved dry test load without alarms."
helpfulDetails:
  - "Exact message and failed phase"
  - "Cycle type"
  - "Time into cycle"
  - "Load contents"
  - "Moisture observed"
  - "Packaging and tray arrangement"
  - "Sterilant status"
  - "Door and seal condition"
  - "Facility power or environmental events"
  - "Empty-test result"
  - "Final sterilizer status"
---

## What This Guide Helps With

Troubleshooting pre-sterilization stalls caused by load preparation, moisture, chamber sealing, sterilant readiness, environment, utilities, or internal process faults.

## Step-by-Step Troubleshooting

### 1. Protect Patients and Control the Affected Load

A load from a stalled or aborted cycle is not sterile.

Notify Sterile Processing staff that the load cannot be released.

Keep the load segregated and clearly identified for reprocessing.

Redirect urgent devices to another verified sterilizer or approved processing pathway.

Do not restart the same load repeatedly without identifying an external cause.

Follow facility procedures for handling loads exposed to an interrupted sterilant process.

**Expected outcome:** No instrument from the incomplete cycle enters patient care.

### 2. Confirm Where the Cycle Stalls

Review the displayed status and available cycle history.

Record the exact message, phase, and time of failure.

Determine whether the unit stalls consistently at the same point.

Confirm whether the cycle aborts automatically or remains indefinitely in conditioning.

Determine whether one cycle type, one load type, or all cycles are affected.

Ask whether the problem began after a wet load, sterilant change, door issue, room change, utility interruption, or maintenance activity.

**Expected outcome:** The affected phase and repeatability are accurately documented.

### 3. Allow Automatic Recovery to Finish

If the sterilizer has aborted:

Do not interrupt power.

Allow chamber recovery, aeration, pressure equalization, and other automatic safety actions to complete.

Wait until the display permits safe unloading.

Do not force the door.

Preserve the cycle record for review.

**Expected outcome:** The sterilizer reaches a safe unloading state and retains useful failure information.

### 4. Inspect the Load for Moisture

After safe access:

Check pouches, trays, lumens, hinges, cavities, and packaging for visible moisture.

Look for droplets, damp wrapping, pooled water, or recently washed devices that were not fully dried.

Remove all wet or questionable items.

Confirm devices were prepared and dried according to their validated processing instructions.

Do not attempt to dry a loaded chamber by repeatedly running cycles.

**Expected outcome:** Only completely dry, properly prepared devices remain eligible for reprocessing. If moisture was found, correct the preparation process and test with an approved dry load.

### 5. Verify Load Compatibility and Arrangement

Confirm the load is appropriate for the selected V-PRO cycle.

Verify each device and packaging system is compatible with the selected low-temperature process.

Confirm trays are not overloaded or densely packed.

Ensure items do not contact the chamber door or block circulation.

Separate devices as required by their processing instructions.

Compare with a known successful load configuration.

**Expected outcome:** The load is compatible, dry, and arranged to support conditioning and sterilant circulation. If correcting the arrangement restores cycle completion, troubleshooting can stop after verification.

### 6. Inspect the Chamber and Door Sealing Area

With the sterilizer safely idle:

Inspect the chamber for debris, packaging fragments, labels, moisture, or residue.

Inspect the accessible door seal and mating surface.

Confirm the door closes and is recognized correctly.

Clean approved accessible surfaces according to established procedures.

Do not remove panels or adjust the door mechanism.

**Expected outcome:** The chamber and sealing surfaces are clean, dry, unobstructed, and the door closes normally.

### 7. Verify Sterilant Status

Review the operator-accessible sterilant information.

Confirm the sterilant supply is present, recognized, correctly installed, and not rejected.

Check for an expiration, damaged-container, empty, or replacement indication.

Inspect for external leakage.

Follow hazardous-material procedures if leakage is suspected.

Do not bypass recognition or transfer sterilant between containers.

**Expected outcome:** The sterilizer recognizes an acceptable sterilant supply without active warnings.

### 8. Check Facility Environment and Utilities

Confirm that no external condition is preventing normal operation.

Verify stable electrical power.

Confirm the room ventilation and environmental controls are operating normally.

Check whether nearby equipment or facility alarms indicate a broader utility problem.

Ask whether recent construction, maintenance, temperature change, or electrical interruption affected the area.

Coordinate with Facilities when a room or utility issue is suspected.

**Expected outcome:** The sterilizer has stable facility support and an appropriate operating environment. If an external utility issue is corrected and the sterilizer passes testing, troubleshooting can stop.

### 9. Compare an Empty or Approved Test Cycle

After correcting any load-related condition:

Run the approved empty or test cycle specified by facility and manufacturer procedures.

Do not use clinical instruments as the first troubleshooting load.

Observe whether conditioning progresses normally.

Record any repeated message or phase stall.

Stop further attempts if the same fault repeats.

**Expected outcome:** The test cycle advances through conditioning and completes normally. A successful empty test with repeated failures only on certain loads points toward load preparation or compatibility.

### 10. Review Patterns Across Loads and Cycles

Determine whether the failure follows:

A specific tray or device type.

A specific cycle selection.

Loads prepared by one process area.

Recently washed lumened devices.

All cycles regardless of load.

A particular time of day or facility condition.

**Expected outcome:** The pattern separates a load-preparation issue from a sterilizer or infrastructure issue.

### 11. Complete Final Functional Verification

Before return to service:

Run all facility-required verification following the correction.

Confirm conditioning completes without delay or alarm.

Confirm sterilization and aeration phases complete.

Verify the cycle record shows a successful result.

Confirm normal door locking and release.

Release only loads processed in a complete, accepted cycle.

**Expected outcome:** The sterilizer reliably completes the required test cycle and produces an acceptable documented result.

## If the Problem Persists

If conditioning continues to fail after dry compatible loads, correct loading, clean sealing surfaces, recognized sterilant, stable power, and appropriate environment have been verified, common external causes have been ruled out.

The remaining cause may involve the vacuum system, chamber leak integrity, pressure or temperature sensing, sterilant-delivery controls, internal valves, control software, facility exhaust interface, or protected configuration.

The sterilizer should be:

- Removed from service.
- Labeled Out of Service.
- Sent for qualified repair or field evaluation.
- Evaluated using appropriate STERIS documentation and approved test equipment.
- Repaired or configured only by qualified personnel.

Do not open internal fluid paths, bypass sensors, adjust process parameters, or repeatedly expose loads to failed cycles. Perform all required process qualification and return-to-service testing after repair.

Knowing when to stop external troubleshooting is proper troubleshooting.

## Clinical Use Tip

A load that stalls before sterilization must be treated as unprocessed and completely reprocessed before patient use.

## Work Order Documentation (CCR Method)

CCR = Complaint, Cause, Resolution

## Helpful Details to Include (If Known)

<!-- rendered from front matter -->

## Final Thought

Protect the load, identify the exact phase, and rule out moisture, compatibility, loading, sealing, sterilant, and facility conditions before assuming an internal process failure. Stop repeated cycles when the fault persists, escalate appropriately, and document the verified findings.

That is successful troubleshooting.
