---
schemaVersion: 1
title: "Abbott Alinity c Clinical Chemistry Analyzer - Reagent Refrigeration Will Not Hold Temperature"
issueTitle: "Reagent Refrigeration Will Not Hold Temperature"
description: "Identify reagent refrigeration problems involving environmental heat, obstructed ventilation, access conditions, unstable power, or internal cooling faults."
assetType: "Clinical Chemistry Analyzer"
manufacturer: "Abbott"
model: "Alinity c"
slug: "abbott-alinity-c-reagent-refrigeration-will-not-hold-temperature"
dateAdded: "2026-11-25"
taxonomyMode: "reuse"
ccr:
  complaint: "Laboratory staff reported that the Alinity c reagent refrigeration temperature remained elevated during normal operation."
  cause: "Clinical Engineering found that stored supplies were obstructing the analyzer's external cooling ventilation."
  resolution: "The supplies were relocated, ventilation clearance was restored, refrigeration temperature returned to the approved operating range, and laboratory personnel verified reagent acceptability and QC."
helpfulDetails:
  - "Exact refrigeration alarm"
  - "Temperature status and trend"
  - "Estimated duration of excursion"
  - "Room temperature conditions"
  - "Ventilation inspection findings"
  - "Reagent access condition"
  - "Recent power or HVAC interruption"
  - "Reagent lots potentially affected"
  - "Temperature recovery verification"
  - "Laboratory reagent disposition and QC"
---

## What This Guide Helps With

Identify reagent refrigeration problems involving environmental heat, obstructed ventilation, access conditions, unstable power, or internal cooling faults.

## Step-by-Step Troubleshooting

### 1. Protect Reagent Integrity
- Notify laboratory personnel of the refrigeration problem.
- Prevent use of reagents whose storage conditions cannot be verified.
- Have laboratory personnel assess reagent exposure and determine disposition using approved stability requirements.
- Arrange alternate validated testing when affected reagents cannot be used.
- Do not assume an expired or temperature-exposed reagent becomes acceptable after refrigeration recovers.

Expected outcome: Potentially compromised reagents are isolated from patient testing.

### 2. Confirm the Refrigeration Problem
- Review the Alinity c reagent-temperature status and active alarms.
- Record available current temperature and event information.
- Determine whether the temperature is elevated, unstable, or failing to reach the required condition.
- Identify when the problem began.
- Check whether it followed power interruption, instrument relocation, service, or prolonged access to the reagent area.

Expected outcome: The temperature problem and possible reagent exposure period are established.

### 3. Verify Laboratory Environmental Conditions
- Confirm the room environment meets manufacturer requirements.
- Check for excessive ambient heat, direct sunlight, or nearby heat-producing equipment.
- Review recent HVAC problems with facilities personnel.
- Determine whether the instrument has adequate surrounding clearance.

Expected outcome: External environmental conditions are appropriate for refrigeration operation.

### 4. Inspect External Cooling and Ventilation
- Check accessible ventilation openings for dust, packaging, or other obstructions.
- Confirm surrounding equipment is not restricting airflow.
- Listen for abnormal cooling-system noise without opening protected housings.
- Do not remove cooling-system guards or disassemble refrigeration components.
- Document unusual vibration, heat, or sound.

Expected outcome: External cooling airflow is unobstructed, and visible abnormalities are documented.

### 5. Verify Reagent Area Access and Closure
- Have laboratory personnel confirm that the reagent loading area is correctly closed.
- Inspect accessible covers or closure surfaces for obvious obstruction or damage.
- Check whether frequent or prolonged loading activity coincides with the temperature problem.
- Do not bypass access switches, force covers, or defeat safety interlocks.

Expected outcome: The reagent area is correctly closed and no accessible condition prevents normal operation.

### 6. Verify Electrical and Operating Status
- Confirm that the instrument has stable electrical power.
- Check whether an approved power source or external UPS reports an abnormal condition.
- Review system messages for cooling, power, or controller-related faults.
- Avoid repeated shutdowns or power cycling that could worsen temperature instability.

Expected outcome: The refrigeration system has stable external power and no unresolved external operating condition is identified.

### 7. Observe Temperature Recovery
- After correcting an external issue, monitor refrigeration status through normal system displays.
- Confirm the temperature returns to and remains within Abbott requirements.
- Have laboratory personnel determine which reagents remain acceptable.
- Complete applicable calibration and QC before resuming affected testing.
- Do not return questionable reagents to service solely because the temperature alarm clears.

Expected outcome: Refrigeration is stable, reagents are accepted by the laboratory, and required QC passes. Troubleshooting can stop.

### 8. Escalate Continued Refrigeration Failure
- If the system cannot maintain the required temperature, stop affected testing.
- Preserve temperature records and alarm history.
- Contact Abbott service personnel.

Expected outcome: The refrigeration problem is documented and escalated without risking additional reagent use.

## If the Problem Persists

After environmental conditions, ventilation, access closure, and external power have been verified, remaining causes may involve internal cooling hardware, temperature sensing, power-control components, or refrigeration regulation.

The analyzer should be:

- Removed from service and labeled **Out of Service** when reagent conditions cannot be maintained.
- Sent for repair or bench evaluation by qualified personnel.
- Evaluated using Abbott service documentation and approved temperature measurement equipment.
- Repaired or calibrated only by authorized personnel.
- Returned to service after temperature stability verification, reagent disposition, and applicable laboratory QC.

Recognizing that reagent integrity cannot be guaranteed is a valid reason to stop troubleshooting.

## Clinical Use Tip

Reagent temperature excursions require both equipment correction and a laboratory decision about reagent usability. Restoring cooling alone does not establish reagent validity.

## Work Order Documentation (CCR Method)

<!-- CCR examples come from front matter. -->

## Helpful Details to Include (If Known)

<!-- rendered from front matter -->

## Final Thought

Reagent refrigeration troubleshooting requires attention to both equipment reliability and chemical stability. Inspect ventilation, environmental conditions, and access points before suspecting cooling hardware. Verify recovery, obtain laboratory acceptance, and document the outcome.

That is successful troubleshooting.
