---
schemaVersion: 1
title: "Ventec Life Systems VOCSN Ventilator - Ventilator Leak Test Failure or Delivered Volume Inaccurate"
issueTitle: "Ventilator Leak Test Failure or Delivered Volume Inaccurate"
description: "Troubleshoots leak-related test failures, inaccurate delivered volume, circuit connections, exhalation components, flow sensing, water accumulation, and configuration problems."
assetType: "Ventilator"
manufacturer: "Ventec Life Systems"
model: "VOCSN"
slug: "ventec-life-systems-vocsn-ventilator-leak-test-failure-or-delivered-volume-inaccurate"
dateAdded: "2026-09-16"
taxonomyMode: "reuse"
ccr:
  complaint: "Respiratory Therapy reported repeated circuit leak test failure and inconsistent exhaled volume on the VOCSN."
  cause: "Clinical Engineering found a loose connection in the patient circuit that produced an unintended leak."
  resolution: "Corrected the circuit connection, repeated the pre-use test, and verified stable ventilation with a test lung and respiratory analyzer before return to service."
helpfulDetails:
  - "Circuit type"
  - "Exact alarm or failed test"
  - "Leak value observed"
  - "Delivered and monitored volume behavior"
  - "Circuit damage or loose connection found"
  - "Moisture or medication residue"
  - "Known-good circuit results"
  - "Test lung used"
  - "Analyzer test results"
  - "Final checkout status"
---

## What This Guide Helps With
Troubleshoots leak-related test failures, inaccurate delivered volume, circuit connections, exhalation components, flow sensing, water accumulation, and configuration problems.

## Step-by-Step Troubleshooting
### 1. Protect the Patient and Move Testing Off the Patient

If ventilation volume or circuit integrity is questionable, place the patient on an appropriate verified alternate ventilator or ventilation method before troubleshooting.

Use a test lung and approved test equipment for Clinical Engineering evaluation.

**Expected outcome:** The patient is safely ventilated independently of the suspect VOCSN.

### 2. Confirm the Reported Failure

Determine whether the complaint is:
- A failed pre-use or leak-related test
- Abnormally high measured leak
- Delivered volume different from the expected value
- Exhaled volume inconsistent with the test setup
- Intermittent volume behavior
- A problem affecting one particular circuit

Record the circuit type and relevant displayed monitoring values.

**Expected outcome:** The specific failure is reproduced under controlled conditions.

### 3. Inspect the Complete Patient Circuit

Inspect the Ventec One-Circuit and all connected components from the VOCSN to the test lung.

Look for:
- Loose connections
- Cracked tubing
- Damaged cuffs or seals
- Incorrectly seated components
- Open accessory ports
- Damaged adapters
- Excessive condensation
- Contaminated or obstructed exhalation components

Correct or replace damaged external components.

**Expected outcome:** The circuit is complete, correctly assembled, dry as appropriate, unobstructed, and free of unintended leaks.

If correcting the circuit restores normal test results, proceed to final verification.

### 4. Verify Circuit Type and Associated Connections

Confirm the configured circuit type matches the actual installed circuit.

For configurations that use external sensing or multilumen tubing, verify those connections are fully seated and routed correctly. Do not alter clinical settings beyond what is required for controlled bench testing.

**Expected outcome:** Physical circuit configuration and device configuration agree.

If correcting a configuration mismatch resolves the leak or volume problem, troubleshooting can stop after checkout testing.

### 5. Substitute a Known-Good Circuit

Install a new or known-good compatible circuit and repeat the applicable pre-use and ventilation checks using a test lung.

This is one of the strongest ways to separate a circuit problem from a device problem.

**Expected outcome:** Normal performance with the known-good circuit identifies the original circuit or associated disposable component as the cause.

Replace the affected circuit components and complete verification.

### 6. Check Exhalation and Flow-Sensing Components

Inspect accessible exhalation valve and flow-sensing connections for contamination, medication residue, moisture, misassembly, or obstruction.

Pay particular attention when the device has been used with nebulized medication, humidification, or secretion-producing therapies.

Replace contaminated or suspect disposable components rather than attempting unsupported repair.

**Expected outcome:** Exhalation and sensing components are clean, properly installed, and functioning with the approved circuit.

### 7. Verify Delivered Ventilation With Approved Test Equipment

Using manufacturer checkout procedures and calibrated respiratory test equipment, verify delivered and monitored ventilation under controlled conditions.

Do not compensate for unexplained volume errors by arbitrarily altering calibration, hidden settings, or patient parameters.

**Expected outcome:** Delivered and monitored values meet applicable manufacturer checkout requirements and remain stable.

If testing is within requirements with the corrected circuit setup, the issue is resolved and troubleshooting can stop.

## If the Problem Persists
If circuit leaks, configuration, tubing, exhalation components, moisture, and known-good circuit substitution have been ruled out, the failure may involve internal flow measurement, pressure measurement, pneumatic control, calibration, or another service-level problem.

The VOCSN should be:
- Removed from service
- Labeled **Out of Service**
- Sent for repair or bench evaluation
- Tested using appropriate Ventec Life Systems procedures and calibrated respiratory test equipment
- Repaired, calibrated, or configured only by qualified personnel

Do not attempt to compensate for unexplained delivered-volume error through unauthorized adjustments. Following service, complete ventilation, leak, alarm, and applicable therapy checkout before return to use.

Knowing when to stop external troubleshooting and escalate is proper troubleshooting.

## Clinical Use Tip
Never evaluate unexplained ventilator volume accuracy while the patient remains dependent on the suspect device; use a test lung and verified analyzer.

## Work Order Documentation (CCR Method)

<!-- CCR examples come from front matter. -->

## Helpful Details to Include (If Known)

<!-- Helpful details come from front matter. -->

## Final Thought
Leak and volume problems are frequently caused by circuits, connections, sensing tubing, or configuration mismatches. Protect the patient, eliminate those external causes first, verify performance with approved test equipment, and escalate unexplained accuracy failures rather than compensating for them.

That is successful troubleshooting.
